<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Curti - Interactive Voltage Profile</title>
  <style>
    body { font-family: Arial, sans-serif; margin: 0; padding: 12px; background: #f7f7f7; }
    .container { display: flex; gap: 10px; align-items: flex-start; }
    .left { flex: 1 1 auto; min-width: 0; }
    .panel {
      width: 310px; background: #fff; border: 1px solid #ddd; border-radius: 6px;
      padding: 12px; box-shadow: 0 1px 4px rgba(0,0,0,0.08); position: sticky; top: 10px;
    }
    .controls { margin-bottom: 10px; display: grid; grid-template-columns: 1fr; gap: 6px; }
    .controls input, .controls button {
      padding: 6px 8px; border: 1px solid #bbb; border-radius: 4px; font-size: 13px;
    }
    .controls button { cursor: pointer; background: #f1f1f1; }
    .controls button:hover { background: #e5e5e5; }
    .meta-row { margin: 4px 0; font-size: 13px; }
    .small { color: #666; font-size: 12px; }
  </style>
</head>
<body>
  <div class="container">
    <div class="left">
      <div class="controls">
        <input id="busSearch" type="text" placeholder="Search bus name..." />
        <button id="btnFindBus">Find bus</button>
        <button id="btnReset">Reset selection</button>
        <button id="btnViolOnly">Toggle ANSI-violations only</button>
      </div>
      <div>                        <script>window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-3.4.0.min.js" integrity="sha256-KEmPoupLpFyGMyGAiOsiNDbKDKAvxXAn/W+oQa0ZAfk=" crossorigin="anonymous"></script>                <div id="vp_plot" class="plotly-graph-div" style="height:650px; width:100%;"></div>            <script>                window.PLOTLYENV=window.PLOTLYENV || {};                                if (document.getElementById("vp_plot")) {                    Plotly.newPlot(                        "vp_plot",                        [{"customdata":["{\"type\": \"edge\", \"line\": \"Line.s01\", \"from\": \"COLONY_SS\", \"to\": \"3_WAY_GOA_DAIRY_1\"}","{\"type\": \"edge\", \"line\": \"Line.s01\", \"from\": \"COLONY_SS\", \"to\": \"3_WAY_GOA_DAIRY_1\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l1\", \"from\": \"3_WAY_GOA_DAIRY_1\", \"to\": \"FORENSIC\"}","{\"type\": \"edge\", \"line\": \"Line.l1\", \"from\": \"3_WAY_GOA_DAIRY_1\", \"to\": \"FORENSIC\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l2\", \"from\": \"FORENSIC\", \"to\": \"DADA_VAIDYA\"}","{\"type\": \"edge\", \"line\": \"Line.l2\", \"from\": \"FORENSIC\", \"to\": \"DADA_VAIDYA\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l3\", \"from\": \"DADA_VAIDYA\", \"to\": \"3_WAY_DADA_VAIDYA\"}","{\"type\": \"edge\", \"line\": \"Line.l3\", \"from\": \"DADA_VAIDYA\", \"to\": \"3_WAY_DADA_VAIDYA\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l4\", \"from\": \"KAYJI_GARDEN\", \"to\": \"FIBERGLASS\"}","{\"type\": \"edge\", \"line\": \"Line.l4\", \"from\": \"KAYJI_GARDEN\", \"to\": \"FIBERGLASS\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l5\", \"from\": \"FIBERGLASS\", \"to\": \"4_WAY_SAISERVICE\"}","{\"type\": \"edge\", \"line\": \"Line.l5\", \"from\": \"FIBERGLASS\", \"to\": \"4_WAY_SAISERVICE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l6\", \"from\": \"AGARWAL_HTC\", \"to\": \"YUMMY_ICECREAM\"}","{\"type\": \"edge\", \"line\": \"Line.l6\", \"from\": \"AGARWAL_HTC\", \"to\": \"YUMMY_ICECREAM\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l7\", \"from\": \"YUMMY_ICECREAM\", \"to\": \"SHIVLAL\"}","{\"type\": \"edge\", \"line\": \"Line.l7\", \"from\": \"YUMMY_ICECREAM\", \"to\": \"SHIVLAL\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l8\", \"from\": \"SHIVLAL\", \"to\": \"KELBAI\"}","{\"type\": \"edge\", \"line\": \"Line.l8\", \"from\": \"SHIVLAL\", \"to\": \"KELBAI\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l9\", \"from\": \"KELBAI\", \"to\": \"3_WAY_DOCTOR\"}","{\"type\": \"edge\", \"line\": \"Line.l9\", \"from\": \"KELBAI\", \"to\": \"3_WAY_DOCTOR\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l10\", \"from\": \"3_WAY_DOCTOR\", \"to\": \"SURYA_MASALA\"}","{\"type\": \"edge\", \"line\": \"Line.l10\", \"from\": \"3_WAY_DOCTOR\", \"to\": \"SURYA_MASALA\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l11\", \"from\": \"SURYA_MASALA\", \"to\": \"PISGAL\"}","{\"type\": \"edge\", \"line\": \"Line.l11\", \"from\": \"SURYA_MASALA\", \"to\": \"PISGAL\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l12\", \"from\": \"3_WAY_GOA_DAIRY_1\", \"to\": \"3_WAY_GOADAIRY2\"}","{\"type\": \"edge\", \"line\": \"Line.l12\", \"from\": \"3_WAY_GOA_DAIRY_1\", \"to\": \"3_WAY_GOADAIRY2\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l13\", \"from\": \"3_WAY_GOADAIRY2\", \"to\": \"DAIRY_HTC\"}","{\"type\": \"edge\", \"line\": \"Line.l13\", \"from\": \"3_WAY_GOADAIRY2\", \"to\": \"DAIRY_HTC\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l14\", \"from\": \"3_WAY_GOADAIRY2\", \"to\": \"DAIRY_OLD\"}","{\"type\": \"edge\", \"line\": \"Line.l14\", \"from\": \"3_WAY_GOADAIRY2\", \"to\": \"DAIRY_OLD\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l15\", \"from\": \"DAIRY_OLD\", \"to\": \"3_WAY_MICROWAVE\"}","{\"type\": \"edge\", \"line\": \"Line.l15\", \"from\": \"DAIRY_OLD\", \"to\": \"3_WAY_MICROWAVE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l16\", \"from\": \"3_WAY_MICROWAVE\", \"to\": \"MICROWAVE\"}","{\"type\": \"edge\", \"line\": \"Line.l16\", \"from\": \"3_WAY_MICROWAVE\", \"to\": \"MICROWAVE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l17\", \"from\": \"3_WAY_MICROWAVE\", \"to\": \"3_WAY_VEREKAR\"}","{\"type\": \"edge\", \"line\": \"Line.l17\", \"from\": \"3_WAY_MICROWAVE\", \"to\": \"3_WAY_VEREKAR\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l18\", \"from\": \"3_WAY_VEREKAR\", \"to\": \"3_WAY_SAHAKARI\"}","{\"type\": \"edge\", \"line\": \"Line.l18\", \"from\": \"3_WAY_VEREKAR\", \"to\": \"3_WAY_SAHAKARI\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l19\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"ECAP_HTC\"}","{\"type\": \"edge\", \"line\": \"Line.l19\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"ECAP_HTC\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l20\", \"from\": \"ECAP_HTC\", \"to\": \"PRAKASH\"}","{\"type\": \"edge\", \"line\": \"Line.l20\", \"from\": \"ECAP_HTC\", \"to\": \"PRAKASH\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l21\", \"from\": \"PRAKASH\", \"to\": \"KAYJI_SKYLINE\"}","{\"type\": \"edge\", \"line\": \"Line.l21\", \"from\": \"PRAKASH\", \"to\": \"KAYJI_SKYLINE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l22\", \"from\": \"KAYJI_SKYLINE\", \"to\": \"RUDRA_DEVELOPER\"}","{\"type\": \"edge\", \"line\": \"Line.l22\", \"from\": \"KAYJI_SKYLINE\", \"to\": \"RUDRA_DEVELOPER\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l23\", \"from\": \"RUDRA_DEVELOPER\", \"to\": \"3_WAY_KHADPABANDH\"}","{\"type\": \"edge\", \"line\": \"Line.l23\", \"from\": \"RUDRA_DEVELOPER\", \"to\": \"3_WAY_KHADPABANDH\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l24\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"ASSOCIATE\"}","{\"type\": \"edge\", \"line\": \"Line.l24\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"ASSOCIATE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l25\", \"from\": \"ASSOCIATE\", \"to\": \"KV_SCHOOL\"}","{\"type\": \"edge\", \"line\": \"Line.l25\", \"from\": \"ASSOCIATE\", \"to\": \"KV_SCHOOL\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l26\", \"from\": \"KV_SCHOOL\", \"to\": \"KORDE\"}","{\"type\": \"edge\", \"line\": \"Line.l26\", \"from\": \"KV_SCHOOL\", \"to\": \"KORDE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l27\", \"from\": \"KORDE\", \"to\": \"KAPAT_FACTORY\"}","{\"type\": \"edge\", \"line\": \"Line.l27\", \"from\": \"KORDE\", \"to\": \"KAPAT_FACTORY\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l28\", \"from\": \"KAPAT_FACTORY\", \"to\": \"2_WAY_CONEMI\"}","{\"type\": \"edge\", \"line\": \"Line.l28\", \"from\": \"KAPAT_FACTORY\", \"to\": \"2_WAY_CONEMI\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l29\", \"from\": \"3_WAY_DADA_VAIDYA\", \"to\": \"KAYJI_GARDEN\"}","{\"type\": \"edge\", \"line\": \"Line.l29\", \"from\": \"3_WAY_DADA_VAIDYA\", \"to\": \"KAYJI_GARDEN\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l30\", \"from\": \"3_WAY_DADA_VAIDYA\", \"to\": \"3_WAY_COPPERWADA_2\"}","{\"type\": \"edge\", \"line\": \"Line.l30\", \"from\": \"3_WAY_DADA_VAIDYA\", \"to\": \"3_WAY_COPPERWADA_2\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l31\", \"from\": \"3_WAY_COPPERWADA_2\", \"to\": \"3_WAY_COPPERWADA_1\"}","{\"type\": \"edge\", \"line\": \"Line.l31\", \"from\": \"3_WAY_COPPERWADA_2\", \"to\": \"3_WAY_COPPERWADA_1\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l32\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"AGARWAL_HTC\"}","{\"type\": \"edge\", \"line\": \"Line.l32\", \"from\": \"4_WAY_SAISERVICE\", \"to\": \"AGARWAL_HTC\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l33\", \"from\": \"3_WAY_DOCTOR\", \"to\": \"DOCTOR_BAKALE\"}","{\"type\": \"edge\", \"line\": \"Line.l33\", \"from\": \"3_WAY_DOCTOR\", \"to\": \"DOCTOR_BAKALE\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l34\", \"from\": \"DOCTOR_BAKALE\", \"to\": \"3_WAY_COPPERWADA_1\"}","{\"type\": \"edge\", \"line\": \"Line.l34\", \"from\": \"DOCTOR_BAKALE\", \"to\": \"3_WAY_COPPERWADA_1\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l36\", \"from\": \"3_WAY_VEREKAR\", \"to\": \"4_WAY_VEREKAR\"}","{\"type\": \"edge\", \"line\": \"Line.l36\", \"from\": \"3_WAY_VEREKAR\", \"to\": \"4_WAY_VEREKAR\"}",null,"{\"type\": \"edge\", \"line\": \"Line.l37\", \"from\": \"4_WAY_VEREKAR\", \"to\": \"3_WAY_COPPERWADA_1\"}","{\"type\": \"edge\", \"line\": \"Line.l37\", \"from\": \"4_WAY_VEREKAR\", \"to\": \"3_WAY_COPPERWADA_1\"}",null],"hovertemplate":"%{text}\u003cextra\u003e\u003c\u002fextra\u003e","line":{"color":"steelblue","width":1},"mode":"lines","name":"HV connections","opacity":0.55,"text":["\u003cb\u003eLine.s01\u003c\u002fb\u003e\u003cbr\u003eCOLONY_SS \u2194 3_WAY_GOA_DAIRY_1\u003cbr\u003e\u0394V: 0.00163 pu\u003cbr\u003eLoading: 84.15%","\u003cb\u003eLine.s01\u003c\u002fb\u003e\u003cbr\u003eCOLONY_SS \u2194 3_WAY_GOA_DAIRY_1\u003cbr\u003e\u0394V: 0.00163 pu\u003cbr\u003eLoading: 84.15%",null,"\u003cb\u003eLine.l1\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOA_DAIRY_1 \u2194 FORENSIC\u003cbr\u003e\u0394V: 0.00124 pu\u003cbr\u003eLoading: 69.41%","\u003cb\u003eLine.l1\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOA_DAIRY_1 \u2194 FORENSIC\u003cbr\u003e\u0394V: 0.00124 pu\u003cbr\u003eLoading: 69.41%",null,"\u003cb\u003eLine.l2\u003c\u002fb\u003e\u003cbr\u003eFORENSIC \u2194 DADA_VAIDYA\u003cbr\u003e\u0394V: 0.00123 pu\u003cbr\u003eLoading: 66.54%","\u003cb\u003eLine.l2\u003c\u002fb\u003e\u003cbr\u003eFORENSIC \u2194 DADA_VAIDYA\u003cbr\u003e\u0394V: 0.00123 pu\u003cbr\u003eLoading: 66.54%",null,"\u003cb\u003eLine.l3\u003c\u002fb\u003e\u003cbr\u003eDADA_VAIDYA \u2194 3_WAY_DADA_VAIDYA\u003cbr\u003e\u0394V: 0.00010 pu\u003cbr\u003eLoading: 64.93%","\u003cb\u003eLine.l3\u003c\u002fb\u003e\u003cbr\u003eDADA_VAIDYA \u2194 3_WAY_DADA_VAIDYA\u003cbr\u003e\u0394V: 0.00010 pu\u003cbr\u003eLoading: 64.93%",null,"\u003cb\u003eLine.l4\u003c\u002fb\u003e\u003cbr\u003eKAYJI_GARDEN \u2194 FIBERGLASS\u003cbr\u003e\u0394V: 0.00105 pu\u003cbr\u003eLoading: 56.42%","\u003cb\u003eLine.l4\u003c\u002fb\u003e\u003cbr\u003eKAYJI_GARDEN \u2194 FIBERGLASS\u003cbr\u003e\u0394V: 0.00105 pu\u003cbr\u003eLoading: 56.42%",null,"\u003cb\u003eLine.l5\u003c\u002fb\u003e\u003cbr\u003eFIBERGLASS \u2194 4_WAY_SAISERVICE\u003cbr\u003e\u0394V: 0.00040 pu\u003cbr\u003eLoading: 55.18%","\u003cb\u003eLine.l5\u003c\u002fb\u003e\u003cbr\u003eFIBERGLASS \u2194 4_WAY_SAISERVICE\u003cbr\u003e\u0394V: 0.00040 pu\u003cbr\u003eLoading: 55.18%",null,"\u003cb\u003eLine.l6\u003c\u002fb\u003e\u003cbr\u003eAGARWAL_HTC \u2194 YUMMY_ICECREAM\u003cbr\u003e\u0394V: 0.00021 pu\u003cbr\u003eLoading: 10.13%","\u003cb\u003eLine.l6\u003c\u002fb\u003e\u003cbr\u003eAGARWAL_HTC \u2194 YUMMY_ICECREAM\u003cbr\u003e\u0394V: 0.00021 pu\u003cbr\u003eLoading: 10.13%",null,"\u003cb\u003eLine.l7\u003c\u002fb\u003e\u003cbr\u003eYUMMY_ICECREAM \u2194 SHIVLAL\u003cbr\u003e\u0394V: 0.00006 pu\u003cbr\u003eLoading: 5.99%","\u003cb\u003eLine.l7\u003c\u002fb\u003e\u003cbr\u003eYUMMY_ICECREAM \u2194 SHIVLAL\u003cbr\u003e\u0394V: 0.00006 pu\u003cbr\u003eLoading: 5.99%",null,"\u003cb\u003eLine.l8\u003c\u002fb\u003e\u003cbr\u003eSHIVLAL \u2194 KELBAI\u003cbr\u003e\u0394V: 0.00017 pu\u003cbr\u003eLoading: 3.34%","\u003cb\u003eLine.l8\u003c\u002fb\u003e\u003cbr\u003eSHIVLAL \u2194 KELBAI\u003cbr\u003e\u0394V: 0.00017 pu\u003cbr\u003eLoading: 3.34%",null,"\u003cb\u003eLine.l9\u003c\u002fb\u003e\u003cbr\u003eKELBAI \u2194 3_WAY_DOCTOR\u003cbr\u003e\u0394V: 0.00011 pu\u003cbr\u003eLoading: 2.86%","\u003cb\u003eLine.l9\u003c\u002fb\u003e\u003cbr\u003eKELBAI \u2194 3_WAY_DOCTOR\u003cbr\u003e\u0394V: 0.00011 pu\u003cbr\u003eLoading: 2.86%",null,"\u003cb\u003eLine.l10\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DOCTOR \u2194 SURYA_MASALA\u003cbr\u003e\u0394V: 0.00019 pu\u003cbr\u003eLoading: 14.79%","\u003cb\u003eLine.l10\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DOCTOR \u2194 SURYA_MASALA\u003cbr\u003e\u0394V: 0.00019 pu\u003cbr\u003eLoading: 14.79%",null,"\u003cb\u003eLine.l11\u003c\u002fb\u003e\u003cbr\u003eSURYA_MASALA \u2194 PISGAL\u003cbr\u003e\u0394V: 0.00032 pu\u003cbr\u003eLoading: 6.04%","\u003cb\u003eLine.l11\u003c\u002fb\u003e\u003cbr\u003eSURYA_MASALA \u2194 PISGAL\u003cbr\u003e\u0394V: 0.00032 pu\u003cbr\u003eLoading: 6.04%",null,"\u003cb\u003eLine.l12\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOA_DAIRY_1 \u2194 3_WAY_GOADAIRY2\u003cbr\u003e\u0394V: 0.00004 pu\u003cbr\u003eLoading: 24.74%","\u003cb\u003eLine.l12\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOA_DAIRY_1 \u2194 3_WAY_GOADAIRY2\u003cbr\u003e\u0394V: 0.00004 pu\u003cbr\u003eLoading: 24.74%",null,"\u003cb\u003eLine.l13\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOADAIRY2 \u2194 DAIRY_HTC\u003cbr\u003e\u0394V: 0.00065 pu\u003cbr\u003eLoading: 21.69%","\u003cb\u003eLine.l13\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOADAIRY2 \u2194 DAIRY_HTC\u003cbr\u003e\u0394V: 0.00065 pu\u003cbr\u003eLoading: 21.69%",null,"\u003cb\u003eLine.l14\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOADAIRY2 \u2194 DAIRY_OLD\u003cbr\u003e\u0394V: 0.00073 pu\u003cbr\u003eLoading: 23.09%","\u003cb\u003eLine.l14\u003c\u002fb\u003e\u003cbr\u003e3_WAY_GOADAIRY2 \u2194 DAIRY_OLD\u003cbr\u003e\u0394V: 0.00073 pu\u003cbr\u003eLoading: 23.09%",null,"\u003cb\u003eLine.l15\u003c\u002fb\u003e\u003cbr\u003eDAIRY_OLD \u2194 3_WAY_MICROWAVE\u003cbr\u003e\u0394V: 0.00179 pu\u003cbr\u003eLoading: 14.72%","\u003cb\u003eLine.l15\u003c\u002fb\u003e\u003cbr\u003eDAIRY_OLD \u2194 3_WAY_MICROWAVE\u003cbr\u003e\u0394V: 0.00179 pu\u003cbr\u003eLoading: 14.72%",null,"\u003cb\u003eLine.l16\u003c\u002fb\u003e\u003cbr\u003e3_WAY_MICROWAVE \u2194 MICROWAVE\u003cbr\u003e\u0394V: 0.00001 pu\u003cbr\u003eLoading: 6.09%","\u003cb\u003eLine.l16\u003c\u002fb\u003e\u003cbr\u003e3_WAY_MICROWAVE \u2194 MICROWAVE\u003cbr\u003e\u0394V: 0.00001 pu\u003cbr\u003eLoading: 6.09%",null,"\u003cb\u003eLine.l17\u003c\u002fb\u003e\u003cbr\u003e3_WAY_MICROWAVE \u2194 3_WAY_VEREKAR\u003cbr\u003e\u0394V: 0.00061 pu\u003cbr\u003eLoading: 9.17%","\u003cb\u003eLine.l17\u003c\u002fb\u003e\u003cbr\u003e3_WAY_MICROWAVE \u2194 3_WAY_VEREKAR\u003cbr\u003e\u0394V: 0.00061 pu\u003cbr\u003eLoading: 9.17%",null,"\u003cb\u003eLine.l18\u003c\u002fb\u003e\u003cbr\u003e3_WAY_VEREKAR \u2194 3_WAY_SAHAKARI\u003cbr\u003e\u0394V: 0.00000 pu\u003cbr\u003eLoading: 0.07%","\u003cb\u003eLine.l18\u003c\u002fb\u003e\u003cbr\u003e3_WAY_VEREKAR \u2194 3_WAY_SAHAKARI\u003cbr\u003e\u0394V: 0.00000 pu\u003cbr\u003eLoading: 0.07%",null,"\u003cb\u003eLine.l19\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 ECAP_HTC\u003cbr\u003e\u0394V: 0.00031 pu\u003cbr\u003eLoading: 24.15%","\u003cb\u003eLine.l19\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 ECAP_HTC\u003cbr\u003e\u0394V: 0.00031 pu\u003cbr\u003eLoading: 24.15%",null,"\u003cb\u003eLine.l20\u003c\u002fb\u003e\u003cbr\u003eECAP_HTC \u2194 PRAKASH\u003cbr\u003e\u0394V: 0.00004 pu\u003cbr\u003eLoading: 16.02%","\u003cb\u003eLine.l20\u003c\u002fb\u003e\u003cbr\u003eECAP_HTC \u2194 PRAKASH\u003cbr\u003e\u0394V: 0.00004 pu\u003cbr\u003eLoading: 16.02%",null,"\u003cb\u003eLine.l21\u003c\u002fb\u003e\u003cbr\u003ePRAKASH \u2194 KAYJI_SKYLINE\u003cbr\u003e\u0394V: 0.00038 pu\u003cbr\u003eLoading: 24.45%","\u003cb\u003eLine.l21\u003c\u002fb\u003e\u003cbr\u003ePRAKASH \u2194 KAYJI_SKYLINE\u003cbr\u003e\u0394V: 0.00038 pu\u003cbr\u003eLoading: 24.45%",null,"\u003cb\u003eLine.l22\u003c\u002fb\u003e\u003cbr\u003eKAYJI_SKYLINE \u2194 RUDRA_DEVELOPER\u003cbr\u003e\u0394V: 0.00015 pu\u003cbr\u003eLoading: 6.97%","\u003cb\u003eLine.l22\u003c\u002fb\u003e\u003cbr\u003eKAYJI_SKYLINE \u2194 RUDRA_DEVELOPER\u003cbr\u003e\u0394V: 0.00015 pu\u003cbr\u003eLoading: 6.97%",null,"\u003cb\u003eLine.l23\u003c\u002fb\u003e\u003cbr\u003eRUDRA_DEVELOPER \u2194 3_WAY_KHADPABANDH\u003cbr\u003e\u0394V: 0.00000 pu\u003cbr\u003eLoading: 0.03%","\u003cb\u003eLine.l23\u003c\u002fb\u003e\u003cbr\u003eRUDRA_DEVELOPER \u2194 3_WAY_KHADPABANDH\u003cbr\u003e\u0394V: 0.00000 pu\u003cbr\u003eLoading: 0.03%",null,"\u003cb\u003eLine.l24\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 ASSOCIATE\u003cbr\u003e\u0394V: 0.00101 pu\u003cbr\u003eLoading: 15.95%","\u003cb\u003eLine.l24\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 ASSOCIATE\u003cbr\u003e\u0394V: 0.00101 pu\u003cbr\u003eLoading: 15.95%",null,"\u003cb\u003eLine.l25\u003c\u002fb\u003e\u003cbr\u003eASSOCIATE \u2194 KV_SCHOOL\u003cbr\u003e\u0394V: 0.00029 pu\u003cbr\u003eLoading: 13.63%","\u003cb\u003eLine.l25\u003c\u002fb\u003e\u003cbr\u003eASSOCIATE \u2194 KV_SCHOOL\u003cbr\u003e\u0394V: 0.00029 pu\u003cbr\u003eLoading: 13.63%",null,"\u003cb\u003eLine.l26\u003c\u002fb\u003e\u003cbr\u003eKV_SCHOOL \u2194 KORDE\u003cbr\u003e\u0394V: 0.00051 pu\u003cbr\u003eLoading: 6.68%","\u003cb\u003eLine.l26\u003c\u002fb\u003e\u003cbr\u003eKV_SCHOOL \u2194 KORDE\u003cbr\u003e\u0394V: 0.00051 pu\u003cbr\u003eLoading: 6.68%",null,"\u003cb\u003eLine.l27\u003c\u002fb\u003e\u003cbr\u003eKORDE \u2194 KAPAT_FACTORY\u003cbr\u003e\u0394V: 0.00047 pu\u003cbr\u003eLoading: 4.07%","\u003cb\u003eLine.l27\u003c\u002fb\u003e\u003cbr\u003eKORDE \u2194 KAPAT_FACTORY\u003cbr\u003e\u0394V: 0.00047 pu\u003cbr\u003eLoading: 4.07%",null,"\u003cb\u003eLine.l28\u003c\u002fb\u003e\u003cbr\u003eKAPAT_FACTORY \u2194 2_WAY_CONEMI\u003cbr\u003e\u0394V: 0.00001 pu\u003cbr\u003eLoading: 0.52%","\u003cb\u003eLine.l28\u003c\u002fb\u003e\u003cbr\u003eKAPAT_FACTORY \u2194 2_WAY_CONEMI\u003cbr\u003e\u0394V: 0.00001 pu\u003cbr\u003eLoading: 0.52%",null,"\u003cb\u003eLine.l29\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DADA_VAIDYA \u2194 KAYJI_GARDEN\u003cbr\u003e\u0394V: 0.00163 pu\u003cbr\u003eLoading: 58.55%","\u003cb\u003eLine.l29\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DADA_VAIDYA \u2194 KAYJI_GARDEN\u003cbr\u003e\u0394V: 0.00163 pu\u003cbr\u003eLoading: 58.55%",null,"\u003cb\u003eLine.l30\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DADA_VAIDYA \u2194 3_WAY_COPPERWADA_2\u003cbr\u003e\u0394V: 0.00086 pu\u003cbr\u003eLoading: 10.65%","\u003cb\u003eLine.l30\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DADA_VAIDYA \u2194 3_WAY_COPPERWADA_2\u003cbr\u003e\u0394V: 0.00086 pu\u003cbr\u003eLoading: 10.65%",null,"\u003cb\u003eLine.l31\u003c\u002fb\u003e\u003cbr\u003e3_WAY_COPPERWADA_2 \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00031 pu\u003cbr\u003eLoading: 10.77%","\u003cb\u003eLine.l31\u003c\u002fb\u003e\u003cbr\u003e3_WAY_COPPERWADA_2 \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00031 pu\u003cbr\u003eLoading: 10.77%",null,"\u003cb\u003eLine.l32\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 AGARWAL_HTC\u003cbr\u003e\u0394V: 0.00022 pu\u003cbr\u003eLoading: 21.49%","\u003cb\u003eLine.l32\u003c\u002fb\u003e\u003cbr\u003e4_WAY_SAISERVICE \u2194 AGARWAL_HTC\u003cbr\u003e\u0394V: 0.00022 pu\u003cbr\u003eLoading: 21.49%",null,"\u003cb\u003eLine.l33\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DOCTOR \u2194 DOCTOR_BAKALE\u003cbr\u003e\u0394V: 0.00101 pu\u003cbr\u003eLoading: 15.80%","\u003cb\u003eLine.l33\u003c\u002fb\u003e\u003cbr\u003e3_WAY_DOCTOR \u2194 DOCTOR_BAKALE\u003cbr\u003e\u0394V: 0.00101 pu\u003cbr\u003eLoading: 15.80%",null,"\u003cb\u003eLine.l34\u003c\u002fb\u003e\u003cbr\u003eDOCTOR_BAKALE \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00145 pu\u003cbr\u003eLoading: 11.60%","\u003cb\u003eLine.l34\u003c\u002fb\u003e\u003cbr\u003eDOCTOR_BAKALE \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00145 pu\u003cbr\u003eLoading: 11.60%",null,"\u003cb\u003eLine.l36\u003c\u002fb\u003e\u003cbr\u003e3_WAY_VEREKAR \u2194 4_WAY_VEREKAR\u003cbr\u003e\u0394V: 0.00051 pu\u003cbr\u003eLoading: 9.16%","\u003cb\u003eLine.l36\u003c\u002fb\u003e\u003cbr\u003e3_WAY_VEREKAR \u2194 4_WAY_VEREKAR\u003cbr\u003e\u0394V: 0.00051 pu\u003cbr\u003eLoading: 9.16%",null,"\u003cb\u003eLine.l37\u003c\u002fb\u003e\u003cbr\u003e4_WAY_VEREKAR \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00006 pu\u003cbr\u003eLoading: 2.29%","\u003cb\u003eLine.l37\u003c\u002fb\u003e\u003cbr\u003e4_WAY_VEREKAR \u2194 3_WAY_COPPERWADA_1\u003cbr\u003e\u0394V: 0.00006 pu\u003cbr\u003eLoading: 2.29%",null],"x":[0.0,0.27,null,0.27,0.52,null,0.52,7.484999999999998,null,7.484999999999998,7.464999999999998,null,7.074999999999998,6.814999999999999,null,6.814999999999999,6.714999999999999,null,6.574999999999999,6.395,null,6.395,6.284999999999999,null,6.284999999999999,5.435,null,5.435,4.965,null,4.965,5.0649999999999995,null,5.0649999999999995,5.465,null,0.27,0.29000000000000004,null,0.29000000000000004,0.52,null,0.29000000000000004,0.52,null,0.52,1.4,null,1.4,1.42,null,1.4,1.895,null,1.895,2.061,null,6.714999999999999,6.894999999999999,null,6.894999999999999,6.919999999999999,null,6.919999999999999,7.039999999999999,null,7.039999999999999,7.209999999999999,null,7.209999999999999,7.269999999999999,null,6.714999999999999,7.384999999999999,null,7.384999999999999,7.544999999999999,null,7.544999999999999,8.104999999999999,null,8.104999999999999,8.954999999999998,null,8.954999999999998,10.184999999999999,null,7.464999999999998,7.074999999999998,null,7.464999999999998,3.48,null,3.48,3.175,null,6.714999999999999,6.574999999999999,null,4.965,4.495,null,4.495,3.175,null,1.895,2.295,null,2.295,3.175,null],"y":[0.9922,0.99057,null,0.99057,0.98933,null,0.98933,0.9881,null,0.9881,0.988,null,0.98637,0.98532,null,0.98532,0.98492,null,0.9847,0.98449,null,0.98449,0.98443,null,0.98443,0.98426,null,0.98426,0.98437,null,0.98437,0.98418,null,0.98418,0.98386,null,0.99057,0.99053,null,0.99053,0.98988,null,0.99053,0.9898,null,0.9898,0.98801,null,0.98801,0.988,null,0.98801,0.9874,null,0.9874,0.9874,null,0.98492,0.98461,null,0.98461,0.98457,null,0.98457,0.98419,null,0.98419,0.98404,null,0.98404,0.98404,null,0.98492,0.98391,null,0.98391,0.98362,null,0.98362,0.98311,null,0.98311,0.98264,null,0.98264,0.98265,null,0.988,0.98637,null,0.988,0.98714,null,0.98714,0.98683,null,0.98492,0.9847,null,0.98437,0.98538,null,0.98538,0.98683,null,0.9874,0.98689,null,0.98689,0.98683,null],"type":"scatter"},{"customdata":[],"hovertemplate":"%{text}\u003cextra\u003e\u003c\u002fextra\u003e","line":{"color":"darkorange","width":1},"mode":"lines","name":"LV connections","opacity":0.55,"text":[],"x":[],"y":[],"type":"scatter"},{"customdata":["COLONY_SS","3_WAY_GOA_DAIRY_1","FORENSIC","DADA_VAIDYA","3_WAY_DADA_VAIDYA","KAYJI_GARDEN","FIBERGLASS","4_WAY_SAISERVICE","AGARWAL_HTC","YUMMY_ICECREAM","SHIVLAL","KELBAI","3_WAY_DOCTOR","SURYA_MASALA","PISGAL","3_WAY_GOADAIRY2","DAIRY_HTC","DAIRY_OLD","3_WAY_MICROWAVE","MICROWAVE","3_WAY_VEREKAR","3_WAY_SAHAKARI","ECAP_HTC","PRAKASH","KAYJI_SKYLINE","RUDRA_DEVELOPER","3_WAY_KHADPABANDH","ASSOCIATE","KV_SCHOOL","KORDE","KAPAT_FACTORY","2_WAY_CONEMI","3_WAY_COPPERWADA_2","3_WAY_COPPERWADA_1","DOCTOR_BAKALE","4_WAY_VEREKAR"],"hovertemplate":"%{text}\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":"steelblue","opacity":1.0,"size":9},"mode":"markers","name":"11 kV buses","text":["\u003cb\u003eCOLONY_SS\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.000 km\u003cbr\u003eVoltage: 0.9922 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: 3_WAY_GOA_DAIRY_1","\u003cb\u003e3_WAY_GOA_DAIRY_1\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.270 km\u003cbr\u003eVoltage: 0.9906 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_GOADAIRY2, COLONY_SS, FORENSIC","\u003cb\u003eFORENSIC\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.520 km\u003cbr\u003eVoltage: 0.9893 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_GOA_DAIRY_1, DADA_VAIDYA","\u003cb\u003eDADA_VAIDYA\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.485 km\u003cbr\u003eVoltage: 0.9881 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_DADA_VAIDYA, FORENSIC","\u003cb\u003e3_WAY_DADA_VAIDYA\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.465 km\u003cbr\u003eVoltage: 0.9880 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_COPPERWADA_2, DADA_VAIDYA, KAYJI_GARDEN","\u003cb\u003eKAYJI_GARDEN\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.075 km\u003cbr\u003eVoltage: 0.9864 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_DADA_VAIDYA, FIBERGLASS","\u003cb\u003eFIBERGLASS\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.815 km\u003cbr\u003eVoltage: 0.9853 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 4_WAY_SAISERVICE, KAYJI_GARDEN","\u003cb\u003e4_WAY_SAISERVICE\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.715 km\u003cbr\u003eVoltage: 0.9849 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 4\u003cbr\u003eNeighbors: AGARWAL_HTC, ASSOCIATE, ECAP_HTC, FIBERGLASS","\u003cb\u003eAGARWAL_HTC\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.575 km\u003cbr\u003eVoltage: 0.9847 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 4_WAY_SAISERVICE, YUMMY_ICECREAM","\u003cb\u003eYUMMY_ICECREAM\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.395 km\u003cbr\u003eVoltage: 0.9845 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: AGARWAL_HTC, SHIVLAL","\u003cb\u003eSHIVLAL\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.285 km\u003cbr\u003eVoltage: 0.9844 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: KELBAI, YUMMY_ICECREAM","\u003cb\u003eKELBAI\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.435 km\u003cbr\u003eVoltage: 0.9843 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_DOCTOR, SHIVLAL","\u003cb\u003e3_WAY_DOCTOR\u003c\u002fb\u003e\u003cbr\u003eDistance: 4.965 km\u003cbr\u003eVoltage: 0.9844 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: DOCTOR_BAKALE, KELBAI, SURYA_MASALA","\u003cb\u003eSURYA_MASALA\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.065 km\u003cbr\u003eVoltage: 0.9842 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_DOCTOR, PISGAL","\u003cb\u003ePISGAL\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.465 km\u003cbr\u003eVoltage: 0.9839 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: SURYA_MASALA","\u003cb\u003e3_WAY_GOADAIRY2\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.290 km\u003cbr\u003eVoltage: 0.9905 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_GOA_DAIRY_1, DAIRY_HTC, DAIRY_OLD","\u003cb\u003eDAIRY_HTC\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.520 km\u003cbr\u003eVoltage: 0.9899 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: 3_WAY_GOADAIRY2","\u003cb\u003eDAIRY_OLD\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.520 km\u003cbr\u003eVoltage: 0.9898 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_GOADAIRY2, 3_WAY_MICROWAVE","\u003cb\u003e3_WAY_MICROWAVE\u003c\u002fb\u003e\u003cbr\u003eDistance: 1.400 km\u003cbr\u003eVoltage: 0.9880 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_VEREKAR, DAIRY_OLD, MICROWAVE","\u003cb\u003eMICROWAVE\u003c\u002fb\u003e\u003cbr\u003eDistance: 1.420 km\u003cbr\u003eVoltage: 0.9880 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: 3_WAY_MICROWAVE","\u003cb\u003e3_WAY_VEREKAR\u003c\u002fb\u003e\u003cbr\u003eDistance: 1.895 km\u003cbr\u003eVoltage: 0.9874 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_MICROWAVE, 3_WAY_SAHAKARI, 4_WAY_VEREKAR","\u003cb\u003e3_WAY_SAHAKARI\u003c\u002fb\u003e\u003cbr\u003eDistance: 2.061 km\u003cbr\u003eVoltage: 0.9874 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: 3_WAY_VEREKAR","\u003cb\u003eECAP_HTC\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.895 km\u003cbr\u003eVoltage: 0.9846 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 4_WAY_SAISERVICE, PRAKASH","\u003cb\u003ePRAKASH\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.920 km\u003cbr\u003eVoltage: 0.9846 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: ECAP_HTC, KAYJI_SKYLINE","\u003cb\u003eKAYJI_SKYLINE\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.040 km\u003cbr\u003eVoltage: 0.9842 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: PRAKASH, RUDRA_DEVELOPER","\u003cb\u003eRUDRA_DEVELOPER\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.210 km\u003cbr\u003eVoltage: 0.9840 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_KHADPABANDH, KAYJI_SKYLINE","\u003cb\u003e3_WAY_KHADPABANDH\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.270 km\u003cbr\u003eVoltage: 0.9840 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: RUDRA_DEVELOPER","\u003cb\u003eASSOCIATE\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.385 km\u003cbr\u003eVoltage: 0.9839 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 4_WAY_SAISERVICE, KV_SCHOOL","\u003cb\u003eKV_SCHOOL\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.545 km\u003cbr\u003eVoltage: 0.9836 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: ASSOCIATE, KORDE","\u003cb\u003eKORDE\u003c\u002fb\u003e\u003cbr\u003eDistance: 8.105 km\u003cbr\u003eVoltage: 0.9831 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: KAPAT_FACTORY, KV_SCHOOL","\u003cb\u003eKAPAT_FACTORY\u003c\u002fb\u003e\u003cbr\u003eDistance: 8.955 km\u003cbr\u003eVoltage: 0.9826 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 2_WAY_CONEMI, KORDE","\u003cb\u003e2_WAY_CONEMI\u003c\u002fb\u003e\u003cbr\u003eDistance: 10.185 km\u003cbr\u003eVoltage: 0.9827 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 1\u003cbr\u003eNeighbors: KAPAT_FACTORY","\u003cb\u003e3_WAY_COPPERWADA_2\u003c\u002fb\u003e\u003cbr\u003eDistance: 3.480 km\u003cbr\u003eVoltage: 0.9871 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_COPPERWADA_1, 3_WAY_DADA_VAIDYA","\u003cb\u003e3_WAY_COPPERWADA_1\u003c\u002fb\u003e\u003cbr\u003eDistance: 3.175 km\u003cbr\u003eVoltage: 0.9868 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 3\u003cbr\u003eNeighbors: 3_WAY_COPPERWADA_2, 4_WAY_VEREKAR, DOCTOR_BAKALE","\u003cb\u003eDOCTOR_BAKALE\u003c\u002fb\u003e\u003cbr\u003eDistance: 4.495 km\u003cbr\u003eVoltage: 0.9854 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_COPPERWADA_1, 3_WAY_DOCTOR","\u003cb\u003e4_WAY_VEREKAR\u003c\u002fb\u003e\u003cbr\u003eDistance: 2.295 km\u003cbr\u003eVoltage: 0.9869 pu\u003cbr\u003eBase kV: 11.000\u003cbr\u003eDegree: 2\u003cbr\u003eNeighbors: 3_WAY_COPPERWADA_1, 3_WAY_VEREKAR"],"x":[0.0,0.27,0.52,7.484999999999998,7.464999999999998,7.074999999999998,6.814999999999999,6.714999999999999,6.574999999999999,6.395,6.284999999999999,5.435,4.965,5.0649999999999995,5.465,0.29000000000000004,0.52,0.52,1.4,1.42,1.895,2.061,6.894999999999999,6.919999999999999,7.039999999999999,7.209999999999999,7.269999999999999,7.384999999999999,7.544999999999999,8.104999999999999,8.954999999999998,10.184999999999999,3.48,3.175,4.495,2.295],"y":[0.9922,0.99057,0.98933,0.9881,0.988,0.98637,0.98532,0.98492,0.9847,0.98449,0.98443,0.98426,0.98437,0.98418,0.98386,0.99053,0.98988,0.9898,0.98801,0.988,0.9874,0.9874,0.98461,0.98457,0.98419,0.98404,0.98404,0.98391,0.98362,0.98311,0.98264,0.98265,0.98714,0.98683,0.98538,0.98689],"type":"scatter"},{"customdata":["FORENSICBUS1","DADA_VAIDYABUS2","KAYJI_GARDENBUS3","FIBERGLASSBUS4","AGARWAL_HTCBUS5","YUMMY_ICECREAMBUS6","SHIVLALBUS7","KELBAIBUS8","SURYA_MASALABUS9","DOCTOR_BAKALEBUS10","ECAP_HTCBUS11","PRAKASHBUS12","KAYJI_SKYLINEBUS13","RUDRA_DEVELOPERBUS14","ASSOCIATEBUS15","KV_SCHOOLBUS16","KORDEBUS17","KAPAT_FACTORYBUS18","VEREKARBUS19","MICROWAVEBUS20","DAIRY_OLDBUS21","DAIRY_HTCBUS22","PISGALBUS23"],"hovertemplate":"%{text}\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":"darkorange","opacity":1.0,"size":9,"symbol":"triangle-up"},"mode":"markers","name":"0.415 kV buses","text":["\u003cb\u003eFORENSICBUS1\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.745 km\u003cbr\u003eVoltage: 0.9647 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eDADA_VAIDYABUS2\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.485 km\u003cbr\u003eVoltage: 0.9581 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKAYJI_GARDENBUS3\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.075 km\u003cbr\u003eVoltage: 0.9680 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eFIBERGLASSBUS4\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.815 km\u003cbr\u003eVoltage: 0.9622 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eAGARWAL_HTCBUS5\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.575 km\u003cbr\u003eVoltage: 0.9622 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eYUMMY_ICECREAMBUS6\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.395 km\u003cbr\u003eVoltage: 0.9578 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eSHIVLALBUS7\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.285 km\u003cbr\u003eVoltage: 0.9754 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKELBAIBUS8\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.435 km\u003cbr\u003eVoltage: 0.9645 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eSURYA_MASALABUS9\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.065 km\u003cbr\u003eVoltage: 0.9594 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eDOCTOR_BAKALEBUS10\u003c\u002fb\u003e\u003cbr\u003eDistance: 4.495 km\u003cbr\u003eVoltage: 0.9669 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eECAP_HTCBUS11\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.895 km\u003cbr\u003eVoltage: 0.9623 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003ePRAKASHBUS12\u003c\u002fb\u003e\u003cbr\u003eDistance: 6.920 km\u003cbr\u003eVoltage: 0.9579 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKAYJI_SKYLINEBUS13\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.040 km\u003cbr\u003eVoltage: 0.9608 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eRUDRA_DEVELOPERBUS14\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.210 km\u003cbr\u003eVoltage: 0.9591 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eASSOCIATEBUS15\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.385 km\u003cbr\u003eVoltage: 0.9636 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKV_SCHOOLBUS16\u003c\u002fb\u003e\u003cbr\u003eDistance: 7.545 km\u003cbr\u003eVoltage: 0.9587 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKORDEBUS17\u003c\u002fb\u003e\u003cbr\u003eDistance: 8.105 km\u003cbr\u003eVoltage: 0.9667 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eKAPAT_FACTORYBUS18\u003c\u002fb\u003e\u003cbr\u003eDistance: 8.955 km\u003cbr\u003eVoltage: 0.9559 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eVEREKARBUS19\u003c\u002fb\u003e\u003cbr\u003eDistance: 2.295 km\u003cbr\u003eVoltage: 0.9654 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eMICROWAVEBUS20\u003c\u002fb\u003e\u003cbr\u003eDistance: 1.420 km\u003cbr\u003eVoltage: 0.9664 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eDAIRY_OLDBUS21\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.520 km\u003cbr\u003eVoltage: 0.9652 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003eDAIRY_HTCBUS22\u003c\u002fb\u003e\u003cbr\u003eDistance: 0.520 km\u003cbr\u003eVoltage: 0.9670 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)","\u003cb\u003ePISGALBUS23\u003c\u002fb\u003e\u003cbr\u003eDistance: 5.465 km\u003cbr\u003eVoltage: 0.9622 pu\u003cbr\u003eBase kV: 0.415\u003cbr\u003eDegree: 0\u003cbr\u003eNeighbors: (none)"],"x":[7.744999999999997,7.484999999999998,7.074999999999998,6.814999999999999,6.574999999999999,6.395,6.284999999999999,5.435,5.0649999999999995,4.495,6.894999999999999,6.919999999999999,7.039999999999999,7.209999999999999,7.384999999999999,7.544999999999999,8.104999999999999,8.954999999999998,2.295,1.42,0.52,0.52,5.465],"y":[0.9647,0.95807,0.96804,0.96216,0.96218,0.95785,0.97539,0.96451,0.9594,0.96695,0.96229,0.95794,0.96083,0.95913,0.96359,0.9587,0.96673,0.95595,0.9654,0.96642,0.96518,0.96705,0.96219],"type":"scatter"},{"customdata":[],"hovertemplate":"%{text}\u003cextra\u003e\u003c\u002fextra\u003e","marker":{"color":"crimson","size":12,"symbol":"x"},"mode":"markers","name":"ANSI violations","text":[],"visible":"legendonly","x":[],"y":[],"type":"scatter"}],                        {"template":{"data":{"barpolar":[{"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"white","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"#C8D4E3","linecolor":"#C8D4E3","minorgridcolor":"#C8D4E3","startlinecolor":"#2a3f5f"},"type":"carpet"}],"choropleth":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"choropleth"}],"contourcarpet":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"contourcarpet"}],"contour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"contour"}],"heatmap":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"heatmap"}],"histogram2dcontour":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2dcontour"}],"histogram2d":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"histogram2d"}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"mesh3d":[{"colorbar":{"outlinewidth":0,"ticks":""},"type":"mesh3d"}],"parcoords":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"parcoords"}],"pie":[{"automargin":true,"type":"pie"}],"scatter3d":[{"line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatter3d"}],"scattercarpet":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattercarpet"}],"scattergeo":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergeo"}],"scattergl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattergl"}],"scattermapbox":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermapbox"}],"scattermap":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scattermap"}],"scatterpolargl":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolargl"}],"scatterpolar":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterpolar"}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"scatterternary":[{"marker":{"colorbar":{"outlinewidth":0,"ticks":""}},"type":"scatterternary"}],"surface":[{"colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"type":"surface"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}]},"layout":{"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"autotypenumbers":"strict","coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]],"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]},"colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"geo":{"bgcolor":"white","lakecolor":"white","landcolor":"white","showlakes":true,"showland":true,"subunitcolor":"#C8D4E3"},"hoverlabel":{"align":"left"},"hovermode":"closest","mapbox":{"style":"light"},"paper_bgcolor":"white","plot_bgcolor":"white","polar":{"angularaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""},"bgcolor":"white","radialaxis":{"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":""}},"scene":{"xaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"yaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"},"zaxis":{"backgroundcolor":"white","gridcolor":"#DFE8F3","gridwidth":2,"linecolor":"#EBF0F8","showbackground":true,"ticks":"","zerolinecolor":"#EBF0F8"}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"ternary":{"aaxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"baxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""},"bgcolor":"white","caxis":{"gridcolor":"#DFE8F3","linecolor":"#A2B1C6","ticks":""}},"title":{"x":0.05},"xaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2},"yaxis":{"automargin":true,"gridcolor":"#EBF0F8","linecolor":"#EBF0F8","ticks":"","title":{"standoff":15},"zerolinecolor":"#EBF0F8","zerolinewidth":2}}},"shapes":[{"line":{"color":"red","dash":"dash"},"type":"line","x0":0,"x1":1,"xref":"x domain","y0":0.95,"y1":0.95,"yref":"y"},{"line":{"color":"red","dash":"dash"},"type":"line","x0":0,"x1":1,"xref":"x domain","y0":1.05,"y1":1.05,"yref":"y"}],"annotations":[{"showarrow":false,"text":"ANSI lower (0.95 pu)","x":1,"xanchor":"right","xref":"x domain","y":0.95,"yanchor":"top","yref":"y"},{"showarrow":false,"text":"ANSI upper (1.05 pu)","x":1,"xanchor":"right","xref":"x domain","y":1.05,"yanchor":"bottom","yref":"y"}],"legend":{"orientation":"h","yanchor":"bottom","y":1.01,"xanchor":"left","x":0},"margin":{"l":55,"r":340,"t":70,"b":50},"title":{"text":"Curti \u2014 Interactive Voltage Profile"},"xaxis":{"title":{"text":"Distance from Substation (km)"}},"yaxis":{"title":{"text":"Voltage (pu)"}},"hovermode":"closest","height":650},                        {"responsive": true}                    )                };            </script>        </div>
    </div>
    <div class="panel">
      <h3 style="margin:0 0 8px 0;">Inspection Panel</h3>
      <div id="infoContent" class="small">Click a node or line in the plot.</div>
    </div>
  </div>

  <script>
    const nodeData = {"COLONY_SS": {"bus": "COLONY_SS", "dist": 0.0, "pu1": 0.9922, "basekv": 11.0, "degree": 1, "neighbors": ["3_WAY_GOA_DAIRY_1"], "ansi_violation": false}, "3_WAY_GOA_DAIRY_1": {"bus": "3_WAY_GOA_DAIRY_1", "dist": 0.27, "pu1": 0.99057, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_GOADAIRY2", "COLONY_SS", "FORENSIC"], "ansi_violation": false}, "FORENSIC": {"bus": "FORENSIC", "dist": 0.52, "pu1": 0.98933, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_GOA_DAIRY_1", "DADA_VAIDYA"], "ansi_violation": false}, "DADA_VAIDYA": {"bus": "DADA_VAIDYA", "dist": 7.484999999999998, "pu1": 0.9881, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_DADA_VAIDYA", "FORENSIC"], "ansi_violation": false}, "3_WAY_DADA_VAIDYA": {"bus": "3_WAY_DADA_VAIDYA", "dist": 7.464999999999998, "pu1": 0.988, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_COPPERWADA_2", "DADA_VAIDYA", "KAYJI_GARDEN"], "ansi_violation": false}, "KAYJI_GARDEN": {"bus": "KAYJI_GARDEN", "dist": 7.074999999999998, "pu1": 0.98637, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_DADA_VAIDYA", "FIBERGLASS"], "ansi_violation": false}, "FIBERGLASS": {"bus": "FIBERGLASS", "dist": 6.814999999999999, "pu1": 0.98532, "basekv": 11.0, "degree": 2, "neighbors": ["4_WAY_SAISERVICE", "KAYJI_GARDEN"], "ansi_violation": false}, "4_WAY_SAISERVICE": {"bus": "4_WAY_SAISERVICE", "dist": 6.714999999999999, "pu1": 0.98492, "basekv": 11.0, "degree": 4, "neighbors": ["AGARWAL_HTC", "ASSOCIATE", "ECAP_HTC", "FIBERGLASS"], "ansi_violation": false}, "AGARWAL_HTC": {"bus": "AGARWAL_HTC", "dist": 6.574999999999999, "pu1": 0.9847, "basekv": 11.0, "degree": 2, "neighbors": ["4_WAY_SAISERVICE", "YUMMY_ICECREAM"], "ansi_violation": false}, "YUMMY_ICECREAM": {"bus": "YUMMY_ICECREAM", "dist": 6.395, "pu1": 0.98449, "basekv": 11.0, "degree": 2, "neighbors": ["AGARWAL_HTC", "SHIVLAL"], "ansi_violation": false}, "SHIVLAL": {"bus": "SHIVLAL", "dist": 6.284999999999999, "pu1": 0.98443, "basekv": 11.0, "degree": 2, "neighbors": ["KELBAI", "YUMMY_ICECREAM"], "ansi_violation": false}, "KELBAI": {"bus": "KELBAI", "dist": 5.435, "pu1": 0.98426, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_DOCTOR", "SHIVLAL"], "ansi_violation": false}, "3_WAY_DOCTOR": {"bus": "3_WAY_DOCTOR", "dist": 4.965, "pu1": 0.98437, "basekv": 11.0, "degree": 3, "neighbors": ["DOCTOR_BAKALE", "KELBAI", "SURYA_MASALA"], "ansi_violation": false}, "SURYA_MASALA": {"bus": "SURYA_MASALA", "dist": 5.0649999999999995, "pu1": 0.98418, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_DOCTOR", "PISGAL"], "ansi_violation": false}, "PISGAL": {"bus": "PISGAL", "dist": 5.465, "pu1": 0.98386, "basekv": 11.0, "degree": 1, "neighbors": ["SURYA_MASALA"], "ansi_violation": false}, "3_WAY_GOADAIRY2": {"bus": "3_WAY_GOADAIRY2", "dist": 0.29000000000000004, "pu1": 0.99053, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_GOA_DAIRY_1", "DAIRY_HTC", "DAIRY_OLD"], "ansi_violation": false}, "DAIRY_HTC": {"bus": "DAIRY_HTC", "dist": 0.52, "pu1": 0.98988, "basekv": 11.0, "degree": 1, "neighbors": ["3_WAY_GOADAIRY2"], "ansi_violation": false}, "DAIRY_OLD": {"bus": "DAIRY_OLD", "dist": 0.52, "pu1": 0.9898, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_GOADAIRY2", "3_WAY_MICROWAVE"], "ansi_violation": false}, "3_WAY_MICROWAVE": {"bus": "3_WAY_MICROWAVE", "dist": 1.4, "pu1": 0.98801, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_VEREKAR", "DAIRY_OLD", "MICROWAVE"], "ansi_violation": false}, "MICROWAVE": {"bus": "MICROWAVE", "dist": 1.42, "pu1": 0.988, "basekv": 11.0, "degree": 1, "neighbors": ["3_WAY_MICROWAVE"], "ansi_violation": false}, "3_WAY_VEREKAR": {"bus": "3_WAY_VEREKAR", "dist": 1.895, "pu1": 0.9874, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_MICROWAVE", "3_WAY_SAHAKARI", "4_WAY_VEREKAR"], "ansi_violation": false}, "3_WAY_SAHAKARI": {"bus": "3_WAY_SAHAKARI", "dist": 2.061, "pu1": 0.9874, "basekv": 11.0, "degree": 1, "neighbors": ["3_WAY_VEREKAR"], "ansi_violation": false}, "ECAP_HTC": {"bus": "ECAP_HTC", "dist": 6.894999999999999, "pu1": 0.98461, "basekv": 11.0, "degree": 2, "neighbors": ["4_WAY_SAISERVICE", "PRAKASH"], "ansi_violation": false}, "PRAKASH": {"bus": "PRAKASH", "dist": 6.919999999999999, "pu1": 0.98457, "basekv": 11.0, "degree": 2, "neighbors": ["ECAP_HTC", "KAYJI_SKYLINE"], "ansi_violation": false}, "KAYJI_SKYLINE": {"bus": "KAYJI_SKYLINE", "dist": 7.039999999999999, "pu1": 0.98419, "basekv": 11.0, "degree": 2, "neighbors": ["PRAKASH", "RUDRA_DEVELOPER"], "ansi_violation": false}, "RUDRA_DEVELOPER": {"bus": "RUDRA_DEVELOPER", "dist": 7.209999999999999, "pu1": 0.98404, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_KHADPABANDH", "KAYJI_SKYLINE"], "ansi_violation": false}, "3_WAY_KHADPABANDH": {"bus": "3_WAY_KHADPABANDH", "dist": 7.269999999999999, "pu1": 0.98404, "basekv": 11.0, "degree": 1, "neighbors": ["RUDRA_DEVELOPER"], "ansi_violation": false}, "ASSOCIATE": {"bus": "ASSOCIATE", "dist": 7.384999999999999, "pu1": 0.98391, "basekv": 11.0, "degree": 2, "neighbors": ["4_WAY_SAISERVICE", "KV_SCHOOL"], "ansi_violation": false}, "KV_SCHOOL": {"bus": "KV_SCHOOL", "dist": 7.544999999999999, "pu1": 0.98362, "basekv": 11.0, "degree": 2, "neighbors": ["ASSOCIATE", "KORDE"], "ansi_violation": false}, "KORDE": {"bus": "KORDE", "dist": 8.104999999999999, "pu1": 0.98311, "basekv": 11.0, "degree": 2, "neighbors": ["KAPAT_FACTORY", "KV_SCHOOL"], "ansi_violation": false}, "KAPAT_FACTORY": {"bus": "KAPAT_FACTORY", "dist": 8.954999999999998, "pu1": 0.98264, "basekv": 11.0, "degree": 2, "neighbors": ["2_WAY_CONEMI", "KORDE"], "ansi_violation": false}, "2_WAY_CONEMI": {"bus": "2_WAY_CONEMI", "dist": 10.184999999999999, "pu1": 0.98265, "basekv": 11.0, "degree": 1, "neighbors": ["KAPAT_FACTORY"], "ansi_violation": false}, "3_WAY_COPPERWADA_2": {"bus": "3_WAY_COPPERWADA_2", "dist": 3.48, "pu1": 0.98714, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_COPPERWADA_1", "3_WAY_DADA_VAIDYA"], "ansi_violation": false}, "3_WAY_COPPERWADA_1": {"bus": "3_WAY_COPPERWADA_1", "dist": 3.175, "pu1": 0.98683, "basekv": 11.0, "degree": 3, "neighbors": ["3_WAY_COPPERWADA_2", "4_WAY_VEREKAR", "DOCTOR_BAKALE"], "ansi_violation": false}, "DOCTOR_BAKALE": {"bus": "DOCTOR_BAKALE", "dist": 4.495, "pu1": 0.98538, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_COPPERWADA_1", "3_WAY_DOCTOR"], "ansi_violation": false}, "4_WAY_VEREKAR": {"bus": "4_WAY_VEREKAR", "dist": 2.295, "pu1": 0.98689, "basekv": 11.0, "degree": 2, "neighbors": ["3_WAY_COPPERWADA_1", "3_WAY_VEREKAR"], "ansi_violation": false}, "FORENSICBUS1": {"bus": "FORENSICBUS1", "dist": 7.744999999999997, "pu1": 0.9647, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "DADA_VAIDYABUS2": {"bus": "DADA_VAIDYABUS2", "dist": 7.484999999999998, "pu1": 0.95807, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KAYJI_GARDENBUS3": {"bus": "KAYJI_GARDENBUS3", "dist": 7.074999999999998, "pu1": 0.96804, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "FIBERGLASSBUS4": {"bus": "FIBERGLASSBUS4", "dist": 6.814999999999999, "pu1": 0.96216, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "AGARWAL_HTCBUS5": {"bus": "AGARWAL_HTCBUS5", "dist": 6.574999999999999, "pu1": 0.96218, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "YUMMY_ICECREAMBUS6": {"bus": "YUMMY_ICECREAMBUS6", "dist": 6.395, "pu1": 0.95785, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "SHIVLALBUS7": {"bus": "SHIVLALBUS7", "dist": 6.284999999999999, "pu1": 0.97539, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KELBAIBUS8": {"bus": "KELBAIBUS8", "dist": 5.435, "pu1": 0.96451, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "SURYA_MASALABUS9": {"bus": "SURYA_MASALABUS9", "dist": 5.0649999999999995, "pu1": 0.9594, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "DOCTOR_BAKALEBUS10": {"bus": "DOCTOR_BAKALEBUS10", "dist": 4.495, "pu1": 0.96695, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "ECAP_HTCBUS11": {"bus": "ECAP_HTCBUS11", "dist": 6.894999999999999, "pu1": 0.96229, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "PRAKASHBUS12": {"bus": "PRAKASHBUS12", "dist": 6.919999999999999, "pu1": 0.95794, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KAYJI_SKYLINEBUS13": {"bus": "KAYJI_SKYLINEBUS13", "dist": 7.039999999999999, "pu1": 0.96083, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "RUDRA_DEVELOPERBUS14": {"bus": "RUDRA_DEVELOPERBUS14", "dist": 7.209999999999999, "pu1": 0.95913, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "ASSOCIATEBUS15": {"bus": "ASSOCIATEBUS15", "dist": 7.384999999999999, "pu1": 0.96359, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KV_SCHOOLBUS16": {"bus": "KV_SCHOOLBUS16", "dist": 7.544999999999999, "pu1": 0.9587, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KORDEBUS17": {"bus": "KORDEBUS17", "dist": 8.104999999999999, "pu1": 0.96673, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "KAPAT_FACTORYBUS18": {"bus": "KAPAT_FACTORYBUS18", "dist": 8.954999999999998, "pu1": 0.95595, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "VEREKARBUS19": {"bus": "VEREKARBUS19", "dist": 2.295, "pu1": 0.9654, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "MICROWAVEBUS20": {"bus": "MICROWAVEBUS20", "dist": 1.42, "pu1": 0.96642, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "DAIRY_OLDBUS21": {"bus": "DAIRY_OLDBUS21", "dist": 0.52, "pu1": 0.96518, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "DAIRY_HTCBUS22": {"bus": "DAIRY_HTCBUS22", "dist": 0.52, "pu1": 0.96705, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}, "PISGALBUS23": {"bus": "PISGALBUS23", "dist": 5.465, "pu1": 0.96219, "basekv": 0.415, "degree": 0, "neighbors": [], "ansi_violation": false}};
    const edgeData = [{"line": "Line.s01", "from": "COLONY_SS", "to": "3_WAY_GOA_DAIRY_1", "dvpu": 0.0016300000000000203, "loading_pct": 84.15, "is_hv": true}, {"line": "Line.l1", "from": "3_WAY_GOA_DAIRY_1", "to": "FORENSIC", "dvpu": 0.0012399999999999078, "loading_pct": 69.41, "is_hv": true}, {"line": "Line.l2", "from": "FORENSIC", "to": "DADA_VAIDYA", "dvpu": 0.0012300000000000644, "loading_pct": 66.54, "is_hv": true}, {"line": "Line.l3", "from": "DADA_VAIDYA", "to": "3_WAY_DADA_VAIDYA", "dvpu": 9.999999999998899e-05, "loading_pct": 64.93, "is_hv": true}, {"line": "Line.l4", "from": "KAYJI_GARDEN", "to": "FIBERGLASS", "dvpu": 0.0010499999999999954, "loading_pct": 56.42, "is_hv": true}, {"line": "Line.l5", "from": "FIBERGLASS", "to": "4_WAY_SAISERVICE", "dvpu": 0.00039999999999995595, "loading_pct": 55.18, "is_hv": true}, {"line": "Line.l6", "from": "AGARWAL_HTC", "to": "YUMMY_ICECREAM", "dvpu": 0.00021000000000004349, "loading_pct": 10.13, "is_hv": true}, {"line": "Line.l7", "from": "YUMMY_ICECREAM", "to": "SHIVLAL", "dvpu": 5.999999999994898e-05, "loading_pct": 5.99, "is_hv": true}, {"line": "Line.l8", "from": "SHIVLAL", "to": "KELBAI", "dvpu": 0.00017000000000000348, "loading_pct": 3.34, "is_hv": true}, {"line": "Line.l9", "from": "KELBAI", "to": "3_WAY_DOCTOR", "dvpu": 0.00010999999999994348, "loading_pct": 2.86, "is_hv": true}, {"line": "Line.l10", "from": "3_WAY_DOCTOR", "to": "SURYA_MASALA", "dvpu": 0.00018999999999991246, "loading_pct": 14.79, "is_hv": true}, {"line": "Line.l11", "from": "SURYA_MASALA", "to": "PISGAL", "dvpu": 0.000320000000000098, "loading_pct": 6.04, "is_hv": true}, {"line": "Line.l12", "from": "3_WAY_GOA_DAIRY_1", "to": "3_WAY_GOADAIRY2", "dvpu": 3.999999999992898e-05, "loading_pct": 24.74, "is_hv": true}, {"line": "Line.l13", "from": "3_WAY_GOADAIRY2", "to": "DAIRY_HTC", "dvpu": 0.0006500000000000394, "loading_pct": 21.69, "is_hv": true}, {"line": "Line.l14", "from": "3_WAY_GOADAIRY2", "to": "DAIRY_OLD", "dvpu": 0.0007300000000000084, "loading_pct": 23.09, "is_hv": true}, {"line": "Line.l15", "from": "DAIRY_OLD", "to": "3_WAY_MICROWAVE", "dvpu": 0.0017899999999999583, "loading_pct": 14.72, "is_hv": true}, {"line": "Line.l16", "from": "3_WAY_MICROWAVE", "to": "MICROWAVE", "dvpu": 1.0000000000065512e-05, "loading_pct": 6.09, "is_hv": true}, {"line": "Line.l17", "from": "3_WAY_MICROWAVE", "to": "3_WAY_VEREKAR", "dvpu": 0.0006099999999999994, "loading_pct": 9.17, "is_hv": true}, {"line": "Line.l18", "from": "3_WAY_VEREKAR", "to": "3_WAY_SAHAKARI", "dvpu": 0.0, "loading_pct": 0.07, "is_hv": true}, {"line": "Line.l19", "from": "4_WAY_SAISERVICE", "to": "ECAP_HTC", "dvpu": 0.00031000000000003247, "loading_pct": 24.15, "is_hv": true}, {"line": "Line.l20", "from": "ECAP_HTC", "to": "PRAKASH", "dvpu": 4.0000000000040004e-05, "loading_pct": 16.02, "is_hv": true}, {"line": "Line.l21", "from": "PRAKASH", "to": "KAYJI_SKYLINE", "dvpu": 0.00037999999999993594, "loading_pct": 24.45, "is_hv": true}, {"line": "Line.l22", "from": "KAYJI_SKYLINE", "to": "RUDRA_DEVELOPER", "dvpu": 0.00014999999999998348, "loading_pct": 6.97, "is_hv": true}, {"line": "Line.l23", "from": "RUDRA_DEVELOPER", "to": "3_WAY_KHADPABANDH", "dvpu": 0.0, "loading_pct": 0.03, "is_hv": true}, {"line": "Line.l24", "from": "4_WAY_SAISERVICE", "to": "ASSOCIATE", "dvpu": 0.0010100000000000664, "loading_pct": 15.95, "is_hv": true}, {"line": "Line.l25", "from": "ASSOCIATE", "to": "KV_SCHOOL", "dvpu": 0.00028999999999990145, "loading_pct": 13.63, "is_hv": true}, {"line": "Line.l26", "from": "KV_SCHOOL", "to": "KORDE", "dvpu": 0.0005100000000000104, "loading_pct": 6.68, "is_hv": true}, {"line": "Line.l27", "from": "KORDE", "to": "KAPAT_FACTORY", "dvpu": 0.00047000000000008146, "loading_pct": 4.07, "is_hv": true}, {"line": "Line.l28", "from": "KAPAT_FACTORY", "to": "2_WAY_CONEMI", "dvpu": 1.0000000000065512e-05, "loading_pct": 0.52, "is_hv": true}, {"line": "Line.l29", "from": "3_WAY_DADA_VAIDYA", "to": "KAYJI_GARDEN", "dvpu": 0.0016300000000000203, "loading_pct": 58.55, "is_hv": true}, {"line": "Line.l30", "from": "3_WAY_DADA_VAIDYA", "to": "3_WAY_COPPERWADA_2", "dvpu": 0.0008599999999999719, "loading_pct": 10.65, "is_hv": true}, {"line": "Line.l31", "from": "3_WAY_COPPERWADA_2", "to": "3_WAY_COPPERWADA_1", "dvpu": 0.00031000000000003247, "loading_pct": 10.77, "is_hv": true}, {"line": "Line.l32", "from": "4_WAY_SAISERVICE", "to": "AGARWAL_HTC", "dvpu": 0.00021999999999999797, "loading_pct": 21.49, "is_hv": true}, {"line": "Line.l33", "from": "3_WAY_DOCTOR", "to": "DOCTOR_BAKALE", "dvpu": 0.0010100000000000664, "loading_pct": 15.8, "is_hv": true}, {"line": "Line.l34", "from": "DOCTOR_BAKALE", "to": "3_WAY_COPPERWADA_1", "dvpu": 0.0014499999999999513, "loading_pct": 11.6, "is_hv": true}, {"line": "Line.l36", "from": "3_WAY_VEREKAR", "to": "4_WAY_VEREKAR", "dvpu": 0.0005100000000000104, "loading_pct": 9.16, "is_hv": true}, {"line": "Line.l37", "from": "4_WAY_VEREKAR", "to": "3_WAY_COPPERWADA_1", "dvpu": 6.0000000000060005e-05, "loading_pct": 2.29, "is_hv": true}];
    const plot = document.getElementById('vp_plot');
    let selectedBus = null;
    let violationsOnly = false;

    function setInfoHtml(html) {
      document.getElementById('infoContent').innerHTML = html;
    }

    function getNeighborEdges(bus) {
      return edgeData.filter(e => e.from === bus || e.to === bus);
    }

    function renderBusInfo(bus) {
      const n = nodeData[bus];
      if (!n) {
        setInfoHtml('<span class="small">Bus not found.</span>');
        return;
      }
      const edges = getNeighborEdges(bus);
      const neighborLines = edges.map(e => {
        const other = (e.from === bus) ? e.to : e.from;
        const loading = (e.loading_pct === null || e.loading_pct === undefined) ? 'n/a' : e.loading_pct.toFixed(2) + '%';
        return `<li>${e.line || '(unnamed line)'}: ${bus} ↔ ${other} (ΔV=${e.dvpu.toFixed(5)} pu, loading=${loading})</li>`;
      }).join('');
      setInfoHtml(`
        <div class="meta-row"><b>Bus:</b> ${n.bus}</div>
        <div class="meta-row"><b>Distance:</b> ${n.dist.toFixed(3)} km</div>
        <div class="meta-row"><b>Voltage:</b> ${n.pu1.toFixed(5)} pu</div>
        <div class="meta-row"><b>Base kV:</b> ${n.basekv.toFixed(3)}</div>
        <div class="meta-row"><b>Degree:</b> ${n.degree}</div>
        <div class="meta-row"><b>ANSI violation:</b> ${n.ansi_violation ? 'YES' : 'No'}</div>
        <div class="meta-row"><b>Connected buses:</b> ${n.neighbors.join(', ') || '(none)'}</div>
        <div class="meta-row"><b>Connected lines:</b></div>
        <ul style="margin: 4px 0 0 16px; padding:0;">${neighborLines || '<li>(none)</li>'}</ul>
      `);
    }

    function renderEdgeInfo(edgeLike) {
      const e = edgeData.find(x => x.line === edgeLike.line && (
        (x.from === edgeLike.from && x.to === edgeLike.to) ||
        (x.from === edgeLike.to && x.to === edgeLike.from)
      ));
      if (!e) {
        return;
      }
      const loading = (e.loading_pct === null || e.loading_pct === undefined) ? 'n/a' : e.loading_pct.toFixed(2) + '%';
      setInfoHtml(`
        <div class="meta-row"><b>Line:</b> ${e.line || '(unnamed line)'} </div>
        <div class="meta-row"><b>From:</b> ${e.from}</div>
        <div class="meta-row"><b>To:</b> ${e.to}</div>
        <div class="meta-row"><b>ΔV:</b> ${e.dvpu.toFixed(5)} pu</div>
        <div class="meta-row"><b>Loading:</b> ${loading}</div>
      `);
    }

    function updateSelectionVisuals() {
      const hvNodeTrace = 2;
      const lvNodeTrace = 3;

      const hvCd = plot.data[hvNodeTrace].customdata || [];
      const lvCd = plot.data[lvNodeTrace].customdata || [];
      const hvBaseOpacity = hvCd.map(() => 1.0);
      const lvBaseOpacity = lvCd.map(() => 1.0);
      if (violationsOnly) {
        hvCd.forEach((b, i) => {
          if (!nodeData[b]?.ansi_violation) hvBaseOpacity[i] = 0.0;
        });
        lvCd.forEach((b, i) => {
          if (!nodeData[b]?.ansi_violation) lvBaseOpacity[i] = 0.0;
        });
      }

      const hvSize = hvCd.map(() => 9);
      const lvSize = lvCd.map(() => 9);
      const hvOpacity = hvBaseOpacity.map(v => v > 0 ? 0.35 : 0.0);
      const lvOpacity = lvBaseOpacity.map(v => v > 0 ? 0.35 : 0.0);

      if (!selectedBus) {
        for (let i = 0; i < hvOpacity.length; i++) hvOpacity[i] = hvBaseOpacity[i] > 0 ? 1.0 : 0.0;
        for (let i = 0; i < lvOpacity.length; i++) lvOpacity[i] = lvBaseOpacity[i] > 0 ? 1.0 : 0.0;
      } else {
        const neighbors = new Set([selectedBus, ...(nodeData[selectedBus]?.neighbors || [])]);
        hvCd.forEach((b, i) => {
          if (neighbors.has(b)) {
            hvOpacity[i] = hvBaseOpacity[i] > 0 ? 1.0 : 0.0;
            hvSize[i] = (b === selectedBus) ? 15 : 12;
          }
        });
        lvCd.forEach((b, i) => {
          if (neighbors.has(b)) {
            lvOpacity[i] = lvBaseOpacity[i] > 0 ? 1.0 : 0.0;
            lvSize[i] = (b === selectedBus) ? 15 : 12;
          }
        });
      }

      Plotly.restyle(plot, {'marker.size': [hvSize], 'marker.opacity': [hvOpacity]}, [hvNodeTrace]);
      Plotly.restyle(plot, {'marker.size': [lvSize], 'marker.opacity': [lvOpacity]}, [lvNodeTrace]);
    }

    document.getElementById('btnFindBus').addEventListener('click', () => {
      const v = (document.getElementById('busSearch').value || '').trim().toUpperCase();
      if (!v) return;
      if (!nodeData[v]) {
        setInfoHtml(`<span class="small">Bus "${v}" not found.</span>`);
        return;
      }
      selectedBus = v;
      renderBusInfo(v);
      updateSelectionVisuals();
    });

    document.getElementById('busSearch').addEventListener('keydown', (ev) => {
      if (ev.key === 'Enter') {
        document.getElementById('btnFindBus').click();
      }
    });

    document.getElementById('btnReset').addEventListener('click', () => {
      selectedBus = null;
      document.getElementById('busSearch').value = '';
      setInfoHtml('<span class="small">Click a node or line in the plot.</span>');
      updateSelectionVisuals();
    });

    document.getElementById('btnViolOnly').addEventListener('click', () => {
      violationsOnly = !violationsOnly;
      updateSelectionVisuals();
    });

    plot.on('plotly_click', (ev) => {
      const p = ev?.points?.[0];
      if (!p) return;
      const traceIndex = p.curveNumber;
      const cd = p.customdata;

      if (traceIndex === 2 || traceIndex === 3 || traceIndex === 4) {
        if (cd && nodeData[cd]) {
          selectedBus = cd;
          renderBusInfo(cd);
          updateSelectionVisuals();
        }
        return;
      }
      if (traceIndex === 0 || traceIndex === 1) {
        if (!cd) return;
        try {
          const e = JSON.parse(cd);
          renderEdgeInfo(e);
        } catch (err) {
          // no-op
        }
      }
    });

    updateSelectionVisuals();
  </script>
</body>
</html>
