Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.S01,    225.311,    56.33,    37.55,    3817.07,     1950.8, 0, 26, 3, 6.35 
Line.L1, 0.000437762,     0.00,     0.00, -5.9379E-10, -0.00830603, 0, 0, 3, 6.35 
Line.L2,    225.313,    56.33,    37.55,    3807.25,    1944.45, 0, 26, 3, 6.35 
Line.L3,    218.803,    54.70,    36.47,    3695.58,    1887.72, 0, 25, 3, 6.35 
Line.L4,     210.01,    52.50,    35.00,    3538.38,    1805.72, 0, 24, 3, 6.35 
Line.L5,    205.608,    51.40,    34.27,    3460.26,    1765.03, 0, 23, 3, 6.35 
Line.L6,    205.609,    51.40,    34.27,    3456.97,     1762.9, 0, 23, 3, 6.35 
Line.L7,     12.631,     3.16,     2.11,    211.921,    108.435, 0, 0, 3, 6.35 
Line.L8,    9.99143,     2.50,     1.67,    167.743,     85.538, 0, 1, 3, 6.35 
Line.L9,    6.18945,     1.55,     1.03,   -103.825,   -53.1612, 0, 2, 3, 6.35 
Line.L10,    97.0585,    24.26,    16.18,    1629.85,    830.454, 0, 0, 3, 6.35 
Line.L11,    97.0586,    24.26,    16.18,    1629.78,    830.409, 0, 0, 3, 6.35 
Line.L12,    89.7324,    22.43,    14.96,    1506.75,     767.93, 0, 21, 3, 6.35 
Line.L13,     52.284,    13.07,     8.71,    876.863,    447.296, 0, 0, 3, 6.35 
Line.L14,    46.1287,    11.53,     7.69,    773.617,    394.614, 0, 1, 3, 6.35 
Line.L15, 0.00040199,     0.00,     0.00, 1.71826E-9, -0.00756433, 0, 0, 3, 6.35 
Line.L16,    4.41745,     1.10,     0.74,    73.9285,    38.0028, 0, 0, 3, 6.35 
Line.L17,    4.41745,     1.10,     0.74,    73.9285,    38.0028, 0, 1, 3, 6.35 
Line.L18,    37.2957,     9.32,     6.22,    625.395,    318.443, 0, 2, 3, 6.35 
Line.L19,    37.2962,     9.32,     6.22,    625.309,     318.41, 0, 2, 3, 6.35 
Line.L20,    37.2963,     9.32,     6.22,    625.303,    318.408, 0, 2, 3, 6.35 
Line.L21,    30.2339,     7.56,     5.04,    506.922,    257.577, 0, 3, 3, 6.35 
Line.L22,    112.557,    28.14,    18.76,   -1885.75,   -960.027, 0, 18, 3, 6.35 
Line.L23,    121.386,    30.35,    20.23,   -2034.18,   -1036.42, 0, 19, 3, 6.35 
Line.L24,    24.3249,     6.08,     4.05,   -407.707,   -208.053, 0, 19, 3, 6.35 
Line.L25,    30.8894,     7.72,     5.15,   -517.925,   -263.868, 0, 20, 3, 6.35 
Line.L26,    37.4523,     9.36,     6.24,   -628.204,   -319.699, 0, 21, 3, 6.35 
Line.L27, 0.00191448,     0.00,     0.00, 2.24395E-10, -0.0360441, 0, 0, 3, 6.35 
Line.L28,    97.0609,    24.27,    16.18,   -1627.44,   -828.976, 0, 0, 3, 6.35 
Line.L29,    142.792,    35.70,    23.80,    2392.49,    1217.56, 0, 15, 3, 6.35 
Line.L30,    135.074,    33.77,    22.51,    2259.47,    1149.17, 0, 14, 3, 6.35 
Line.L31,    94.9617,    23.74,    15.83,    1586.28,    805.696, 0, 9, 3, 6.35 
Line.L32,    91.0976,    22.77,    15.18,    1520.91,    772.232, 0, 8, 3, 6.35 
Line.L33,    77.8935,    19.47,    12.98,    1299.83,    660.161, 0, 7, 3, 6.35 
Line.L34,    70.8762,    17.72,    11.81,    1181.97,    599.479, 0, 6, 3, 6.35 
Line.L35, 0.000159779,     0.00,     0.00, 1.77148E-10, -0.00298758, 0, 0, 3, 6.35 
Line.L36,    40.1139,    10.03,     6.69,    669.634,    341.218, 0, 5, 3, 6.35 
Line.L37,    31.3213,     7.83,     5.22,    523.115,    265.889, 0, 4, 3, 6.35 
Line.L38,    27.4572,     6.86,     4.58,    458.441,     232.92, 0, 3, 3, 6.35 
Line.L39,    18.6734,     4.67,     3.11,    312.012,     157.69, 0, 2, 3, 6.35 
Line.L40,     13.201,     3.30,     2.20,    220.467,     111.67, 0, 1, 3, 6.35 
Line.L41, 0.000839829,     0.00,     0.00, -7.86072E-10, -0.0157218, 0, 0, 3, 6.35 
Line.L42,    70.8763,    17.72,    11.81,    1181.93,     599.46, 0, 6, 3, 6.35 
Line.L43,    66.4952,    16.62,    11.08,    1108.19,    561.487, 0, 5, 3, 6.35 
Line.L44,    59.6187,    14.90,     9.94,    993.011,    503.988, 0, 4, 3, 6.35 
Line.L45, 0.000877647,     0.00,     0.00, -4.80982E-10, -0.0163892, 0, 0, 3, 6.35 
Line.L46,    59.6197,    14.90,     9.94,    992.789,    503.883, 0, 4, 3, 6.35 
Line.L47,    42.3308,    10.58,     7.06,    704.154,    358.704, 0, 3, 3, 6.35 
Line.L48,       17.5,     4.38,     2.92,    290.606,    149.125, 0, 2, 3, 6.35 
Line.L49, 0.000159466,     0.00,     0.00, 1.00068E-9, -0.0029759, 0, 0, 3, 6.35 
Line.L50, 0.00398665,     0.00,     0.00, 6.03525E-10, -0.0743975, 0, 0, 3, 6.35 
Line.L51,    17.5033,     4.38,     2.92,    290.559,     149.23, 0, 2, 3, 6.35 
Line.L52,    8.74989,     2.19,     1.46,    145.263,    74.5506, 0, 1, 3, 6.35 
Line.L53, 0.00398603,     0.00,     0.00, 7.54145E-10, -0.0743742, 0, 0, 3, 6.35 
Transformer.COLONY,    6.51036,    56.38,    41.35,    110.169,    55.7566, 1, 1, 3, 6.35 
Transformer.LOTLIKAR_NAGA_MASJID,    8.79423,    76.16,    55.85,    147.958,    76.0287, 1, 1, 3, 6.35 
Transformer.USMANIA,      4.403,    76.26,    55.93,    73.9845,    38.0228, 1, 1, 3, 6.35 
Transformer.VARKHANDE,     6.1554,    66.63,    48.87,    103.224,    52.6712, 1, 1, 3, 6.35 
Transformer.VRUDHAVAN_GARDEN,    6.56369,    56.84,    41.69,    110.205,    55.8133, 1, 1, 3, 6.35 
Transformer.NAGAMASJID_NEW,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Transformer.ANGARKI,    8.83036,    76.47,    56.08,      147.7,    75.9396, 1, 1, 3, 6.35 
Transformer.GANGANATH,    8.83527,    76.52,    56.11,    147.856,    76.0201, 1, 1, 3, 6.35 
Transformer.HERITAGE_I, 0.000020732,     0.00,     0.00, 3.23877E-12, 0.000390059, 0, 0, 3, 6.35 
Transformer.HERITAGE_II, 0.0000207322,     0.00,     0.00, 3.26215E-12, 0.000390066, 0, 0, 3, 6.35 
Transformer.ALMEDA,    7.06396,    76.47,    56.08,    118.151,     60.745, 1, 1, 3, 6.35 
Transformer.PATIL,    7.72041,    66.86,    49.03,    129.051,    65.8667, 1, 1, 3, 6.35 
Transformer.PUROHIT,    8.79281,    76.15,    55.84,    146.506,    75.3239, 1, 1, 3, 6.35 
Transformer.BHARDWAJ,    3.86501,    66.94,    49.09,    64.4561,     32.904, 1, 1, 3, 6.35 
Transformer.MAHALAXMI_DEV,    13.2049,    57.18,    41.93,    220.462,    111.699, 1, 1, 3, 6.35 
Transformer.KEDAR,    8.78578,    76.09,    55.80,    146.283,    75.2089, 1, 1, 3, 6.35 
Transformer.DESSAI_SANTOBA,    5.47266,    47.39,    34.76,    91.5329,    46.0255, 1, 1, 3, 6.35 
Transformer.RANI_CONSTRUCTION,    3.86588,    66.96,    49.10,    64.4838,    32.9182, 1, 1, 3, 6.35 
Transformer.MAHARUDRA,    13.2018,    57.17,    41.92,     220.46,    111.696, 1, 1, 3, 6.35 
Transformer.RAVINAGAR,    7.01914,    75.98,    55.72,    116.727,    60.0109, 1, 1, 3, 6.35 
Transformer.FRIENDS_COLONY,    4.38282,    75.91,    55.67,    72.8225,      37.44, 1, 1, 3, 6.35 
Transformer.KHADPABANDH_GARDEN_II,    6.87721,    37.81,    27.73,    114.937,     57.362, 1, 1, 3, 6.35 
Transformer.KHADPABANDH_GARDEN_I,    17.2897,    47.53,    34.86,    288.357,    145.027, 1, 1, 3, 6.35 
Transformer.SPORTS_COMPLEX,    8.82975,    76.47,    56.08,     147.99,    76.0796, 1, 1, 3, 6.35 
Transformer.BHAGWATI_I,    8.75317,    75.80,    55.59,    145.251,    74.6766, 1, 1, 3, 6.35 
Transformer.BHAGWATI_II,    8.75401,    75.81,    55.60,    145.277,    74.6903, 1, 1, 3, 6.35 
Transformer.SEWERAGE_HTC,    24.8316,    57.35,    42.05,    413.416,    209.521, 1, 1, 3, 6.35 
Transformer.SPORTS_COMPLEX_HTC,    9.99252,    66.57,    48.82,    167.731,    85.5756, 1, 1, 3, 6.35 
Transformer.SUNGRACE_HTC,    6.56474,    56.85,    41.69,    110.206,    55.8144, 1, 1, 3, 6.35 
