Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.F01,    343.797,    85.95,    57.30,    5816.53,    2981.31, 0, 37, 3, 6.35 
Line.F02,    337.268,    84.32,    56.21,    5675.83,    2905.66, 0, 36, 3, 6.35 
Line.F03,    328.447,    82.11,    54.74,    5514.99,    2821.21, 0, 35, 3, 6.35 
Line.F04,     319.61,    79.90,    53.27,    5356.24,    2738.11, 0, 34, 3, 6.35 
Line.F05,    310.797,    77.70,    51.80,    5196.76,    2654.44, 0, 33, 3, 6.35 
Line.F06,    310.797,    77.70,    51.80,    5196.01,    2653.95, 0, 33, 3, 6.35 
Line.F07,    304.211,    76.05,    50.70,    5082.02,    2595.66, 0, 32, 3, 6.35 
Line.F08,    295.418,    73.85,    49.24,    4930.13,    2516.84, 0, 31, 3, 6.35 
Line.F09,    295.418,    73.85,    49.24,    4929.45,     2516.4, 0, 31, 3, 6.35 
Line.F10,    286.632,    71.66,    47.77,    4780.03,    2439.15, 0, 30, 3, 6.35 
Line.F11,    280.028,    70.01,    46.67,    4667.49,    2381.79, 0, 29, 3, 6.35 
Line.F12,     272.31,    68.08,    45.38,    4536.02,    2314.27, 0, 28, 3, 6.35 
Line.F13,    267.024,    66.76,    44.50,    4447.25,    2269.27, 0, 27, 3, 6.35 
Line.F14,    5.28617,     1.32,     0.88,    88.1945,    44.6212, 0, 1, 3, 6.35 
Line.F15,    259.317,    64.83,    43.22,    4313.77,     2200.4, 0, 26, 3, 6.35 
Line.F16,    129.659,    32.41,    21.61,    2156.62,    1100.03, 0, 0, 3, 6.35 
Line.F17,    129.659,    32.41,    21.61,    2156.62,    1100.03, 0, 26, 3, 6.35 
Line.F18,    252.751,    63.19,    42.13,    4202.48,     2142.9, 0, 25, 3, 6.35 
Line.F19,    246.123,    61.53,    41.02,    4088.49,    2084.59, 0, 24, 3, 6.35 
Line.F20,    246.123,    61.53,    41.02,    4084.71,    2082.14, 0, 24, 3, 6.35 
Line.F21,    232.102,    58.03,    38.68,    3849.14,     1961.3, 0, 22, 3, 6.35 
Line.F22,    14.0217,     3.51,     2.34,    232.385,    118.777, 0, 2, 3, 6.35 
Line.F23,    5.29268,     1.32,     0.88,    87.8893,    44.4929, 0, 1, 3, 6.35 
Line.F24, 0.00159042,     0.00,     0.00, 1.74603E-10, -0.0296007, 0, 0, 3, 6.35 
Line.F25,    232.102,    58.03,    38.68,    3847.16,    1960.02, 0, 22, 3, 6.35 
Line.F26,    3.30625,     0.83,     0.55,    54.8573,    27.7953, 0, 1, 3, 6.35 
Line.F27, 0.000158942,     0.00,     0.00, -4.31311E-9, -0.00295636, 0, 0, 3, 6.35 
Line.F28,    130.465,    32.62,    21.74,    2161.53,    1102.99, 0, 0, 3, 6.35 
Line.F29,    98.3317,    24.58,    16.39,    1630.35,    828.966, 0, 21, 3, 6.35 
Line.F30,    98.3322,    24.58,    16.39,     1629.9,    828.687, 0, 21, 3, 6.35 
Line.F31,    87.3065,    21.83,    14.55,    1446.41,    736.332, 0, 20, 3, 6.35 
Line.F32,    81.7926,    20.45,    13.63,    1354.56,     690.09, 0, 19, 3, 6.35 
Line.F33,     64.421,    16.11,    10.74,    1066.03,    544.911, 0, 18, 3, 6.35 
Line.F34,    55.7072,    13.93,     9.28,    921.945,    470.834, 0, 17, 3, 6.35 
Line.F35,    46.9939,    11.75,     7.83,    777.898,    396.777, 0, 16, 3, 6.35 
Line.F36,    38.2857,     9.57,     6.38,    633.721,    322.664, 0, 15, 3, 6.35 
Line.F37,    38.2869,     9.57,     6.38,     633.52,    322.585, 0, 15, 3, 6.35 
Line.F38,    95.6031,    23.90,    15.93,    1581.94,    804.122, 0, 8, 3, 6.35 
Line.F39,    95.6038,    23.90,    15.93,    1581.23,    803.685, 0, 8, 3, 6.35 
Line.F40,    88.6473,    22.16,    14.77,    1466.11,    744.468, 0, 7, 3, 6.35 
Line.F41,    75.4692,    18.87,    12.58,    1247.55,    633.633, 0, 6, 3, 6.35 
Line.F42,    66.7818,    16.70,    11.13,     1103.9,    559.749, 0, 5, 3, 6.35 
Line.F43,    53.6118,    13.40,     8.94,    886.006,    449.303, 0, 4, 3, 6.35 
Line.F44,    40.4457,    10.11,     6.74,    668.225,    338.923, 0, 3, 3, 6.35 
Line.F45,    19.7084,     4.93,     3.28,    325.558,    165.241, 0, 2, 3, 6.35 
Line.F46,    8.67843,     2.17,     1.45,    143.013,    73.4089, 0, 1, 3, 6.35 
Line.F47,    8.67988,     2.17,     1.45,    143.001,    73.4598, 0, 1, 3, 6.35 
Line.F48,    121.742,    30.44,    20.29,    2017.12,    1028.73, 0, 1, 3, 6.35 
Line.F49,    16.3793,     4.09,     2.73,    271.021,    138.732, 0, 2, 3, 6.35 
Line.F50,    8.71249,     2.18,     1.45,    144.068,    73.9502, 0, 1, 3, 6.35 
Line.F51, 0.00397046,     0.00,     0.00, 7.37823E-10, -0.0737942, 0, 0, 3, 6.35 
Line.F52,    105.364,    26.34,    17.56,       1745,    889.304, 0, 3, 3, 6.35 
Line.F53,    96.6537,    24.16,    16.11,     1600.1,    814.708, 0, 4, 3, 6.35 
Line.F54,    30.6347,     7.66,     5.11,    506.756,     258.62, 0, 2, 3, 6.35 
Line.F55,    15.3169,     3.83,     2.55,     253.34,     129.27, 0, 1, 3, 6.35 
Line.F56, 0.00317342,     0.00,     0.00, 1.33289E-10, -0.0589259, 0, 0, 3, 6.35 
Line.F57,    66.0195,    16.50,    11.00,    1092.87,    555.797, 0, 6, 3, 6.35 
Line.F58,    57.3141,    14.33,     9.55,    948.891,    481.762, 0, 7, 3, 6.35 
Transformer.T24,    6.53227,    56.57,    41.49,    110.184,    55.7798, 1, 1, 3, 6.35 
Transformer.T25,    8.83752,    76.54,    56.13,    147.928,    76.0571, 1, 1, 3, 6.35 
Transformer.T26,     8.8138,    76.33,    55.98,    147.173,    75.6676, 1, 1, 3, 6.35 
Transformer.T27,    6.58678,    57.04,    41.83,    110.221,     55.838, 1, 1, 3, 6.35 
Transformer.T28,    8.79402,    76.16,    55.85,    146.544,    75.3437, 1, 1, 3, 6.35 
Transformer.T29,    8.78608,    76.09,    55.80,    146.292,    75.2138, 1, 1, 3, 6.35 
Transformer.T30,    5.28798,    57.24,    41.98,     88.189,    44.6923, 1, 1, 3, 6.35 
Transformer.T31,    7.71915,    66.85,    49.02,    128.568,    65.6317, 1, 1, 3, 6.35 
Transformer.T32,    7.70729,    66.75,    48.95,    128.191,    65.4391, 1, 1, 3, 6.35 
Transformer.T33,    6.56695,    75.83,    55.61,        109,    56.0444, 1, 1, 3, 6.35 
Transformer.T34,    6.60388,    57.19,    41.94,    110.232,    55.8563, 1, 1, 3, 6.35 
Transformer.T35,    8.72918,    75.60,    55.44,    144.494,    74.2864, 1, 1, 3, 6.35 
Transformer.T36,    5.29412,    57.31,    42.03,    87.8871,    44.5506, 1, 1, 3, 6.35 
Transformer.T37,    8.72227,    75.54,    55.39,    144.276,    74.1741, 1, 1, 3, 6.35 
Transformer.T38,    3.30639,    57.27,    42.00,    54.8572,    27.8011, 1, 1, 3, 6.35 
Transformer.T39,    8.71347,    75.46,    55.34,    143.999,    74.0312, 1, 1, 3, 6.35 
Transformer.T40,      8.714,    75.47,    55.34,    144.016,    74.0399, 1, 1, 3, 6.35 
Transformer.T41,    17.3721,    47.76,    35.02,    288.404,    145.101, 1, 1, 3, 6.35 
Transformer.T42,    5.51433,    47.76,    35.02,    91.5564,    46.0627, 1, 1, 3, 6.35 
Transformer.T43,    11.0261,    47.74,    35.01,    183.111,    92.1231, 1, 1, 3, 6.35 
Transformer.T44,     7.6675,    66.40,    48.70,    126.934,    64.7959, 1, 1, 3, 6.35 
Transformer.T45,    8.71539,    75.48,    55.35,     144.06,    74.0625, 1, 1, 3, 6.35 
Transformer.T46,    8.71102,    75.44,    55.32,    143.922,    73.9915, 1, 1, 3, 6.35 
Transformer.T47,     8.7095,    75.43,    55.31,    143.874,     73.967, 1, 1, 3, 6.35 
Transformer.T48,    15.3185,    66.33,    48.64,    253.343,    129.332, 1, 1, 3, 6.35 
Transformer.T49,    15.3184,    66.33,    48.64,    253.338,     129.33, 1, 1, 3, 6.35 
Transformer.T50,    8.70594,    75.40,    55.29,    143.762,    73.9092, 1, 1, 3, 6.35 
Transformer.T51,    6.95689,    75.31,    55.23,    114.764,    58.9987, 1, 1, 3, 6.35 
Transformer.T52,    13.1788,    57.07,    41.85,    217.948,    110.462, 1, 1, 3, 6.35 
Transformer.T53,    13.1705,    57.03,    41.82,    217.684,    110.328, 1, 1, 3, 6.35 
Transformer.T54,    8.68828,    75.24,    55.18,    143.208,    73.6233, 1, 1, 3, 6.35 
Transformer.T55,    13.1668,    57.01,    41.81,    217.568,    110.269, 1, 1, 3, 6.35 
Transformer.T56,    20.7374,    57.01,    41.81,    342.654,    173.676, 1, 1, 3, 6.35 
Transformer.T57,    11.0307,    47.76,    35.03,    182.521,    91.8401, 1, 1, 3, 6.35 
Transformer.T58,    8.68132,    75.18,    55.13,     142.99,    73.5108, 1, 1, 3, 6.35 
Transformer.T59, 0.0000204902,     0.00,     0.00, 3.13578E-12, 0.000381011, 0, 0, 3, 6.35 
Transformer.T61,    8.82208,    76.40,    56.03,    147.983,    76.0686, 1, 1, 3, 6.35 
Transformer.T62,    6.62887,    57.41,    42.10,    110.249,    55.8832, 1, 1, 3, 6.35 
