Name, Imax, %normal, %emergency, kW, kvar, NumCustomers, TotalCustomers, NumPhases, kVBase
Line.M01,    34.4488,     8.61,     5.74,    589.652,    287.632, 0, 39, 3, 6.35 
Line.M02,    33.1589,     8.29,     5.53,    567.682,    276.641, 0, 0, 3, 6.35 
Line.L1,    13.4452,     3.36,     2.24,    229.916,     111.85, 0, 0, 3, 6.35 
Line.L2,    12.6495,     3.16,     2.11,    216.342,    105.079, 0, 1, 3, 6.35 
Line.L3,    12.3483,     3.09,     2.06,    211.072,    102.685, 0, 2, 3, 6.35 
Line.L4,    12.0888,     3.02,     2.01,    206.616,    100.521, 0, 3, 3, 6.35 
Line.L5,    11.4773,     2.87,     1.91,    196.164,    95.3875, 0, 4, 3, 6.35 
Line.L6,    10.1629,     2.54,     1.69,    173.624,    84.5418, 0, 5, 3, 6.35 
Line.L7,    9.33033,     2.33,     1.56,    159.093,    78.1458, 0, 6, 3, 6.35 
Line.L8,     8.1762,     2.04,     1.36,    139.469,    68.3031, 0, 7, 3, 6.35 
Line.L9,    7.18729,     1.80,     1.20,    122.582,    60.0287, 0, 8, 3, 6.35 
Line.L10,    6.46475,     1.62,     1.08,    110.189,    54.0901, 0, 9, 3, 6.35 
Line.L11,    6.11989,     1.53,     1.02,    104.337,     51.152, 0, 10, 3, 6.35 
Line.L12,    5.09596,     1.27,     0.85,     86.862,    42.6147, 0, 11, 3, 6.35 
Line.L13,    3.80774,     0.95,     0.63,    64.8819,    31.8771, 0, 12, 3, 6.35 
Line.L14,    1.82425,     0.46,     0.30,    31.1915,    15.0516, 0, 2, 3, 6.35 
Line.L15,   0.691117,     0.17,     0.12,    11.9145,    5.49507, 0, 1, 3, 6.35 
Line.L16,    1.98368,     0.50,     0.33,    33.6902,      16.83, 0, 14, 3, 6.35 
Line.L17,     1.0284,     0.26,     0.17,    17.4258,    8.80419, 0, 15, 3, 6.35 
Line.L18,   0.194914,     0.05,     0.03,   -3.34363,   -1.58492, 0, 16, 3, 6.35 
Line.L19,   0.947562,     0.24,     0.16,   -16.1769,   -7.86753, 0, 17, 3, 6.35 
Line.L20,    3.76582,     0.94,     0.63,   -64.1378,   -31.5803, 0, 20, 3, 6.35 
Line.L21,    4.81581,     1.20,     0.80,   -81.9987,   -40.4393, 0, 21, 3, 6.35 
Line.L22,    5.68773,     1.42,     0.95,   -96.9198,   -47.6184, 0, 22, 3, 6.35 
Line.L23,    15.0455,     3.76,     2.51,   -256.555,   -125.605, 0, 32, 3, 6.35 
Line.L24,    15.8489,     3.96,     2.64,   -270.351,   -132.242, 0, 33, 3, 6.35 
Line.L25,     16.438,     4.11,     2.74,   -280.434,   -137.092, 0, 34, 3, 6.35 
Line.L26,    17.5413,     4.39,     2.92,   -299.292,   -146.244, 0, 35, 3, 6.35 
Line.L27,    18.4455,     4.61,     3.07,   -314.756,   -153.754, 0, 36, 3, 6.35 
Line.L28,    18.4443,     4.61,     3.07,   -314.803,    -153.73, 0, 36, 3, 6.35 
Line.L29,    18.8052,     4.70,     3.13,   -321.029,    -156.72, 0, 37, 3, 6.35 
Line.L30,    20.0021,     5.00,     3.33,     -341.5,   -166.886, 0, 38, 3, 6.35 
Line.L31,    21.0106,     5.25,     3.50,   -358.885,   -175.527, 0, 39, 3, 6.35 
Line.L32,    9.35788,     2.34,     1.56,    159.635,    77.9891, 0, 10, 3, 6.35 
Line.L33,     8.5216,     2.13,     1.42,    145.353,    71.0513, 0, 9, 3, 6.35 
Line.L34,    7.42181,     1.86,     1.24,     126.71,    61.6336, 0, 8, 3, 6.35 
Line.L35,    5.20437,     1.30,     0.87,     88.764,    43.3802, 0, 0, 3, 6.35 
Line.L36,    5.20614,     1.30,     0.87,    88.7619,     43.455, 0, 0, 3, 6.35 
Line.L37,    3.15442,     0.79,     0.53,    53.7644,     26.361, 0, 1, 3, 6.35 
Line.L38,    2.93461,     0.73,     0.49,    50.0087,    24.5414, 0, 2, 3, 6.35 
Line.L39,     2.5869,     0.65,     0.43,    44.0659,    21.6681, 0, 3, 3, 6.35 
Line.L40,    1.65144,     0.41,     0.28,    28.1908,    13.7098, 0, 4, 3, 6.35 
Line.L41,   0.848309,     0.21,     0.14,    14.5094,    6.98331, 0, 5, 3, 6.35 
Line.L42,   0.320097,     0.08,     0.05,   -5.37046,   -2.84185, 0, 6, 3, 6.35 
Line.L43,    1.33419,     0.33,     0.22,   -22.6963,   -11.2366, 0, 7, 3, 6.35 
Line.L44,    1.33238,     0.33,     0.22,   -22.6966,    -11.159, 0, 7, 3, 6.35 
Line.L45,    2.22167,     0.56,     0.37,   -37.9338,   -18.4292, 0, 8, 3, 6.35 
Line.L46,    2.81914,     0.70,     0.47,    47.9609,    23.7497, 0, 3, 3, 6.35 
Line.L47,    2.17583,     0.54,     0.36,    36.9267,    18.5073, 0, 2, 3, 6.35 
Line.L48,    2.17629,     0.54,     0.36,    36.9265,    18.5266, 0, 2, 3, 6.35 
Line.L49,    1.21042,     0.30,     0.20,    20.4851,    10.4078, 0, 1, 3, 6.35 
Line.L50,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Line.L51,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Line.L52,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Line.L54,    5.60952,     1.40,     0.93,    96.0191,     46.636, 0, 0, 3, 6.35 
Line.L55,    5.02083,     1.26,     0.84,    85.8297,     41.946, 0, 0, 3, 6.35 
Line.L56,    2.60377,     0.65,     0.43,    44.4958,    21.7737, 0, 0, 3, 6.35 
Line.L57,    25.6912,     6.42,     4.28,    439.401,    214.329, 0, 0, 3, 6.35 
Line.L58,    23.8322,     5.96,     3.97,     407.31,    198.782, 0, 0, 3, 6.35 
Line.L59,    23.1898,     5.80,     3.86,    396.053,    193.525, 0, 0, 3, 6.35 
Line.L60,    21.1409,     5.29,     3.52,     361.01,    176.412, 0, 0, 3, 6.35 
Line.L61,    19.2775,     4.82,     3.21,    329.162,    160.883, 0, 0, 3, 6.35 
Line.L62,    16.2949,     4.07,     2.72,    278.282,    135.785, 0, 0, 3, 6.35 
Line.L63,    14.4315,     3.61,     2.41,     246.44,    120.274, 0, 0, 3, 6.35 
Line.L64,    5.03271,     1.26,     0.84,    85.8212,    42.1575, 0, 0, 3, 6.35 
Line.L65,    2.42297,     0.61,     0.40,    41.3266,    20.2776, 0, 0, 3, 6.35 
Line.L66,    9.40025,     2.35,     1.57,    160.586,    78.1573, 0, 0, 3, 6.35 
Line.L67,    2.60955,     0.65,     0.43,     44.494,    21.8575, 0, 0, 3, 6.35 
Line.L68,    4.74203,     1.19,     0.79,    81.0774,    39.2606, 0, 0, 3, 6.35 
Line.L69,    1.86169,     0.47,     0.31,    31.8341,     15.402, 0, 0, 3, 6.35 
Line.L70,    2.23618,     0.56,     0.37,    38.1611,    18.6575, 0, 0, 3, 6.35 
Line.L73, 0.00239263,     0.00,     0.00, 7.79628E-11, -0.0454194, 0, 0, 3, 6.35 
Transformer.3_WAY_KHARWADA, 4.36558E-6,     0.00,     0.00, 6.7976E-13, 0.0000830179, 0, 0, 3, 6.35 
Transformer.RAM_MANDIR,    0.79746,    13.81,    10.13,    13.5401,    6.82396, 1, 1, 3, 6.35 
Transformer.DEMPO_HTC,   0.304119,     5.27,     3.86,    5.21947,    2.48519, 1, 1, 3, 6.35 
Transformer.RB_ENGG,   0.260587,     4.51,     3.31,    4.43695,    2.20118, 1, 1, 3, 6.35 
Transformer.UNDIR_BAKALE,   0.612717,    10.61,     7.78,    10.4334,    5.17141, 1, 1, 3, 6.35 
Transformer.MULEBHAT,    1.31662,    22.80,    16.72,    22.5075,    10.9232, 1, 1, 3, 6.35 
Transformer.MARUTI_TEMPLE,    0.83647,    14.49,    10.62,    14.4916,    6.51938, 1, 1, 3, 6.35 
Transformer.CHIKALI,    1.15711,    20.04,    14.70,    19.5971,    9.94879, 1, 1, 3, 6.35 
Transformer.ADPAI,   0.991828,    17.18,    12.60,    16.8657,    8.38577, 1, 1, 3, 6.35 
Transformer.DURBHAT,   0.725904,    12.57,     9.22,    12.3739,    6.07116, 1, 1, 3, 6.35 
Transformer.SEWERAGE,   0.344909,     5.97,     4.38,    5.85218,    2.93951, 1, 1, 3, 6.35 
Transformer.KASWADA,    1.02565,    17.76,    13.03,    17.4677,    8.60692, 1, 1, 3, 6.35 
Transformer.LONDIYAR_WADEM,    1.28991,    22.34,    16.38,    21.9753,    10.8069, 1, 1, 3, 6.35 
Transformer.3_WAY_TALAULIM, 4.35834E-6,     0.00,     0.00, 5.97694E-13, 0.0000827427, 0, 0, 3, 6.35 
Transformer.NEW_TALAULIM,    1.13409,    19.64,    14.40,    19.2767,    9.59018, 1, 1, 3, 6.35 
Transformer.WADI,   0.694439,    12.03,     8.82,    11.9144,    5.64386, 1, 1, 3, 6.35 
Transformer.TALAULIM,   0.956928,    16.57,    12.15,    16.2637,    8.09466, 1, 1, 3, 6.35 
Transformer.MAHALAKSHMI_NAGAR,    1.22675,    21.25,    15.58,    20.7691,    10.5359, 1, 1, 3, 6.35 
Transformer.PAUNWADA,   0.754417,    13.07,     9.58,    12.8333,    6.35805, 1, 1, 3, 6.35 
Transformer.3_WAY_DON_KHAMB, 4.35817E-6,     0.00,     0.00, 5.93017E-13, 0.0000827364, 0, 0, 3, 6.35 
Transformer.KAVLE_MATH,    1.05172,    18.22,    13.36,    17.8582,    8.93076, 1, 1, 3, 6.35 
Transformer.SHANTADURGA_OLD,   0.873156,    15.12,    11.09,     14.918,    7.22962, 1, 1, 3, 6.35 
Transformer.3_WAY_SHANTADURGA, 4.35855E-6,     0.00,     0.00, 6.65265E-13, 0.0000827506, 0, 0, 3, 6.35 
Transformer.SANATAN_1,   0.805219,    13.95,    10.23,    13.7514,    6.68599, 1, 1, 3, 6.35 
Transformer.SANATAN_2,   0.589133,    10.20,     7.48,    10.0805,    4.85178, 1, 1, 3, 6.35 
Transformer.RAMNATHI_DEVASTHAN,    1.10357,    19.11,    14.02,    18.8497,    9.15902, 1, 1, 3, 6.35 
Transformer.RAMNATHI,   0.904701,    15.67,    11.49,    15.4488,    7.51878, 1, 1, 3, 6.35 
Transformer.3_WAY_RAMNATHI, 4.36046E-6,     0.00,     0.00, 5.69065E-13, 0.0000828234, 0, 0, 3, 6.35 
Transformer.RPRS_SCHOOL,   0.362046,     6.27,     4.60,    6.18342,    3.01149, 1, 1, 3, 6.35 
Transformer.TOLULEM,     1.1994,    20.77,    15.23,    20.3773,    10.2101, 1, 1, 3, 6.35 
Transformer.KHARWADA,    1.01318,    17.55,    12.87,    17.1851,    8.70777, 1, 1, 3, 6.35 
Transformer.SHANTADURGA_NEW,   0.836323,    14.49,    10.62,    14.2816,    6.93933, 1, 1, 3, 6.35 
Transformer.GALSHIRE,    1.10045,    19.06,    13.98,     18.639,     9.4379, 1, 1, 3, 6.35 
Transformer.3_WAY_GALSHIRE, 4.35801E-6,     0.00,     0.00, 9.30088E-13, 0.0000827303, 0, 0, 3, 6.35 
Transformer.3_WAY_HARISH_BAR,  4.3579E-6,     0.00,     0.00, 6.72054E-13, 0.0000827261, 0, 0, 3, 6.35 
Transformer.RAJENDRA_TALAK,   0.220473,     3.82,     2.80,    3.75498,    1.84802, 1, 1, 3, 6.35 
Transformer.RITESH_DEVELOPERS,   0.348107,     6.03,     4.42,     5.9424,    2.88988, 1, 1, 3, 6.35 
Transformer.VENKATESH_LEELA,   0.936098,    16.21,    11.89,    15.8747,    7.98322, 1, 1, 3, 6.35 
Transformer.PERIGOL,   0.803829,    13.92,    10.21,    13.6811,    6.75563, 1, 1, 3, 6.35 
Transformer.MANMOHAN_SINGH,    1.16878,    20.24,    14.85,    19.8798,    9.84822, 1, 1, 3, 6.35 
Transformer.DHUMRE,    1.01666,    17.61,    12.91,    17.3258,    8.49892, 1, 1, 3, 6.35 
Transformer.3_WAY_ROYAL_ENFIELD, 4.35772E-6,     0.00,     0.00, 6.50209E-13, 0.0000827192, 0, 0, 3, 6.35 
Transformer.SHASHIKALA_PAI,   0.892543,    15.46,    11.34,    15.2365,    7.41021, 1, 1, 3, 6.35 
Transformer.KAPILESHWARI,   0.645162,    11.17,     8.19,    11.0326,    5.31807, 1, 1, 3, 6.35 
Transformer.3_WAY_RATHAMAL, 4.35799E-6,     0.00,     0.00, 5.0476E-13, 0.0000827296, 0, 0, 3, 6.35 
Transformer.MATRUCHAYA,   0.967064,    16.75,    12.28,    16.4407,    8.16785, 1, 1, 3, 6.35 
Transformer.SHANTINAGAR_INTERLINK,    1.21082,    20.97,    15.38,    20.4851,    10.4246, 1, 1, 3, 6.35 
Transformer.3_WAY_SHANTINAGAR,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Transformer.VAMNESHWAR,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Transformer.GOLDEN_PROPERTIES,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Transformer.RITESH,          0,     0.00,     0.00,          0,          0, 0, 0, 3, 6.35 
Transformer.T_SNEH_MANDIR,     2.0523,     3.55,     2.61,    34.9958,    17.1178, 1, 1, 3, 6.35 
Transformer.T_RAIGUINIM,    2.23733,     3.88,     2.84,    38.1605,     18.707, 0, 0, 3, 6.35 
Transformer.T_BANDORAPANCHAYAT,   0.645702,     1.12,     0.82,    11.0784,    5.26434, 0, 0, 3, 6.35 
Transformer.T_KASHIMATHGROUND,    1.86473,     3.23,     2.37,    31.8329,    15.5334, 0, 0, 3, 6.35 
Transformer.T_NAGESHITEMPLE,     2.0506,     3.55,     2.60,    34.9961,    17.1094, 0, 0, 3, 6.35 
Transformer.T_DHONSHI,    2.61053,     4.52,     3.32,    44.4932,    21.8995, 0, 0, 3, 6.35 
Transformer.T_AGRASHALA,    1.86373,     3.23,     2.37,    31.8331,    15.5182, 0, 0, 3, 6.35 
Transformer.T_HINDUJAN,    2.61021,     4.52,     3.32,    44.4933,    21.8993, 0, 0, 3, 6.35 
Transformer.T_VAGDOR,    2.42354,     4.20,     3.08,    41.3263,    20.3021, 0, 0, 3, 6.35 
Transformer.T_MAHALAXMI,    2.98376,     5.17,     3.79,    50.8313,    25.1176, 0, 0, 3, 6.35 
Transformer.T_PEARL,    1.86372,     3.23,     2.37,    31.8331,    15.5331, 0, 0, 3, 6.35 
Transformer.T_KUNAL,    2.04976,     3.55,     2.60,    34.9963,     17.117, 0, 0, 3, 6.35 
Transformer.T_SHAMRAO,   0.645283,     1.12,     0.82,    11.0788,     5.2643, 0, 0, 3, 6.35 
Transformer.T_MOGRU,    1.86254,     3.23,     2.37,    31.8334,    15.5327, 0, 0, 3, 6.35 
Transformer.T_KONARGAUNEM,    1.86178,     3.22,     2.36,    31.8336,    15.5499, 0, 0, 3, 6.35 
Transformer.T_MGSCHOOL,   0.591959,     1.03,     0.75,    10.1783,    4.82302, 0, 0, 3, 6.35 
Transformer.T_CHAFERAN,    2.41962,     4.19,     3.07,    41.3268,    20.2787, 0, 0, 3, 6.35 
Transformer.T_SHIGUMOMAND,    2.60668,     4.51,     3.31,    44.4937,    21.8979, 0, 0, 3, 6.35 
